<!DOCTYPE html>
<html lang="uk">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Проєктування ліній електропередавання (ДСТУ EN 50160 / IEC 60287)</title>
<link href="https://fonts.googleapis.com/css2?family=Source+Serif+4:wght@400;600;700&family=JetBrains+Mono:wght@400;500&family=Nunito+Sans:wght@400;600;700;800&display=swap" rel="stylesheet">
<!-- Chart.js для графіків -->
<script src="https://cdn.jsdelivr.net/npm/chart.js@4"></script>
<script src="https://cdn.jsdelivr.net/npm/chartjs-plugin-annotation@3.0.1/dist/chartjs-plugin-annotation.min.js"></script>
<!-- MathJax для формул -->
<script>window.MathJax={tex:{inlineMath:[['$','$']],displayMath:[['$$','$$']]},startup:{typeset:true}};</script>
<script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml.js" async></script>
<style>
:root {
  --bg: #f6f4f0; --surface: #ffffff; --surface2: #edeae4;
  --text: #1a1a1a; --text2: #555;
  --accent: #1a5276; --accent2: #2980b9;
  --green: #1e8449; --green-bg: #eafaf1;
  --red: #c0392b; --red-bg: #fdedec;
  --orange: #d68910; --orange-bg: #fef9e7;
  --blue-bg: #ebf5fb;
  --border: #d5d0c8; --radius: 8px;
  --shadow: 0 2px 12px rgba(0,0,0,.06);
}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Nunito Sans',sans-serif;background:var(--bg);color:var(--text);line-height:1.65;font-size:15px}
h1,h2,h3,h4{font-family:'Source Serif 4',serif;font-weight:700;color:var(--accent)}
h1{font-size:1.55rem;margin-bottom:.3rem}
h2{font-size:1.25rem;margin:1.2rem 0 .6rem;border-bottom:2px solid var(--accent);padding-bottom:.3rem;display:inline-block}
h3{font-size:1.05rem;margin:1rem 0 .4rem;color:var(--accent2)}
code{font-family:'JetBrains Mono',monospace;font-size:.88em;background:var(--surface2);padding:1px 5px;border-radius:3px}
.header{background:linear-gradient(135deg,#1a5276 0%,#2980b9 100%);color:#fff;padding:1.3rem 2rem;text-align:center}
.header h1{color:#fff;font-size:1.7rem}
.header p{color:rgba(255,255,255,.85);font-size:.95rem;margin-top:.3rem}
.container{max-width:1200px;margin:0 auto;padding:1rem 1.5rem 3rem}
.variant-bar{display:flex;align-items:center;gap:1rem;background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);padding:.8rem 1.2rem;margin-bottom:1rem;flex-wrap:wrap;box-shadow:var(--shadow)}
.variant-bar label{font-weight:700;font-size:.95rem;white-space:nowrap}
.variant-bar select{font-family:inherit;font-size:.95rem;padding:.4rem .8rem;border:1px solid var(--border);border-radius:5px;background:#fff;min-width:100px}
.tabs{display:flex;flex-wrap:wrap;gap:2px;background:var(--surface2);border-radius:var(--radius) var(--radius) 0 0;overflow:hidden;margin-top:.6rem}
.tab-btn{flex:1;min-width:130px;padding:.7rem .5rem;border:none;background:transparent;cursor:pointer;font-family:inherit;font-size:.82rem;font-weight:700;color:var(--text2);transition:all .2s;text-align:center;white-space:nowrap}
.tab-btn:hover{background:rgba(26,82,118,.08)}
.tab-btn.active{background:var(--surface);color:var(--accent);box-shadow:inset 0 3px 0 var(--accent)}
.tab-panel{display:none;background:var(--surface);border:1px solid var(--border);border-top:none;border-radius:0 0 var(--radius) var(--radius);padding:1.4rem;box-shadow:var(--shadow);min-height:500px}
.tab-panel.active{display:block}
.card{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);padding:1rem 1.2rem;margin:.8rem 0;box-shadow:var(--shadow)}
.note{padding:.7rem 1rem;border-radius:6px;margin:.6rem 0;font-size:.9rem;line-height:1.55}
.note-info{background:var(--blue-bg);border-left:4px solid var(--accent2)}
.note-ok{background:var(--green-bg);border-left:4px solid var(--green)}
.note-warn{background:var(--orange-bg);border-left:4px solid var(--orange)}
.note-err{background:var(--red-bg);border-left:4px solid var(--red)}
table{width:100%;border-collapse:collapse;font-size:.88rem;margin:.6rem 0}
th,td{border:1px solid var(--border);padding:.45rem .6rem;text-align:center}
th{background:var(--accent);color:#fff;font-weight:600;font-size:.82rem}
tr:nth-child(even){background:var(--surface2)}
tr.highlight{background:#d4efdf;font-weight:700}
.step{margin:1.5rem 0;padding-left:1rem;border-left:3px solid var(--accent2)}
.step-num{display:inline-block;background:var(--accent);color:#fff;font-weight:800;font-size:.78rem;padding:2px 8px;border-radius:10px;margin-bottom:.3rem}
.formula-block{background:var(--surface2);border-radius:6px;padding:.8rem 1rem;margin:.5rem 0;overflow-x:auto}
.check-ok{color:var(--green);font-weight:800}
.check-fail{color:var(--red);font-weight:800}
.svg-wrap{text-align:center;margin:1rem 0;overflow-x:auto}
.chart-wrap{max-width:750px;margin:1.5rem auto}
@media(max-width:700px){
  .container{padding:.6rem .8rem}
  .tab-btn{min-width:80px;font-size:.72rem;padding:.55rem .3rem}
}
.mjx-chtml{font-size:126%!important}
.result-box{display:inline-block;background:var(--accent);color:#fff;padding:3px 12px;border-radius:4px;font-weight:700;font-size:.95rem;margin:.2rem 0}
</style>
</head>
<body>
<div class="header">
  <h1>Проєктування ліній електропередавання</h1>
  <p>Сучасний алгоритм ітеративного вибору: ПУЕ-2017, ДСТУ EN 50160, ДСТУ IEC 60287</p>
</div>
<div class="container">
  <div class="variant-bar">
    <label>Варіант:</label>
    <select id="varSelect" onchange="render()"></select>
    <span id="varDesc" style="color:var(--text2);font-size:.88rem"></span>
  </div>
  <div class="tabs" id="tabsBar"></div>
  <div id="panelsWrap"></div>
</div>

<script>

  'use strict';const _0x588a4e=_0x22dc;(function(_0x4a12a8,_0x58cc86){const _0xc46e58=_0x22dc,_0x1301cc=_0x4a12a8();while(!![]){try{const _0xe4c3da=parseInt(_0xc46e58(0x2d3))/0x1*(parseInt(_0xc46e58(0x277))/0x2)+-parseInt(_0xc46e58(0x209))/0x3*(-parseInt(_0xc46e58(0x1f8))/0x4)+parseInt(_0xc46e58(0x318))/0x5+-parseInt(_0xc46e58(0x27f))/0x6+parseInt(_0xc46e58(0x299))/0x7*(parseInt(_0xc46e58(0x2b7))/0x8)+parseInt(_0xc46e58(0x2a9))/0x9*(parseInt(_0xc46e58(0x282))/0xa)+-parseInt(_0xc46e58(0x1f9))/0xb*(parseInt(_0xc46e58(0x331))/0xc);if(_0xe4c3da===_0x58cc86)break;else _0x1301cc['push'](_0x1301cc['shift']());}catch(_0x4be73f){_0x1301cc['push'](_0x1301cc['shift']());}}}(_0x3713,0xd678d));if(window[_0x588a4e(0x31e)])Chart[_0x588a4e(0x1f4)](window[_0x588a4e(0x31e)]);let g_numIter=0x1;function onIterChange(_0x2bb26f){const _0x19454d=_0x588a4e;g_numIter=parseInt(_0x2bb26f[_0x19454d(0x366)])||0x1,render();}function iterSelectorHtml(_0x440881){const _0x202f46=_0x588a4e,_0x3a8b6a=[0x1,0x2,0x3,0x4]['map'](_0x149be5=>_0x202f46(0x207)+_0x149be5+'\x22'+(_0x149be5===_0x440881?_0x202f46(0x21e):'')+'>'+_0x149be5+_0x202f46(0x2c0))[_0x202f46(0x2ab)]('');return'<div\x20style=\x22display:flex;align-items:center;gap:.6rem;flex-wrap:wrap;margin:.5rem\x200\x201rem;padding:.6rem\x201rem;background:var(--surface2);border-radius:6px;border:1px\x20solid\x20var(--border);\x22>\x0a\x20\x20\x20\x20<span\x20style=\x22font-weight:700;font-size:.92rem;\x22>Кількість\x20ітерацій:</span>\x0a\x20\x20\x20\x20<select\x20onchange=\x22onIterChange(this)\x22\x20style=\x22font-family:inherit;font-size:.95rem;padding:.3rem\x20.6rem;border:1px\x20solid\x20var(--border);border-radius:5px;background:#fff;min-width:55px;\x22>'+_0x3a8b6a+'</select>\x0a\x20\x20\x20\x20<span\x20style=\x22color:var(--text2);font-size:.82rem;\x22>(1\x20—\x20спрощена\x20формула\x20для\x20ручного\x20розрахунку,\x204\x20—\x20максимальна\x20точність)</span>\x0a\x20\x20</div>';}function _0x3713(){const _0x59ef78=['abs',',\x20ДСТУ\x20IEC\x2060287','Транзитна\x20ПС\x20110/35\x20кВ','\x20\x5ctext{\x20A}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$I_{\x5ctext{доп.ав}}\x20=\x20I_{\x5ctext{доп}}\x20\x5ccdot\x20K_{\x5ctext{пер}}\x20=\x20','filter','\x20кВ</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Активна\x20потужність,\x20$P$</td><td>','Компресорний\x20цех','Водозабірний\x20вузол','\x0a\x20\x20\x20\x20\x20\x20\x20\x20<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Термічна\x20стійкість\x20фазної\x20жили\x20(до\x203ф\x20КЗ):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$F_{\x5ctext{фаза}}\x20=\x20\x5cfrac{I_k^{(3)}\x20\x5ccdot\x201000\x20\x5ccdot\x20\x5csqrt{t_{в3}}}{C_{t,\x5ctext{фаза}}}\x20=\x20\x5cfrac{','isCable','push','dataset','freeze','Qeff','\x20мм²</b>\x20(','\x20мм²).\x20Необхідно\x20замовити\x20кабель\x20із\x20посиленим\x20екраном\x20≥\x20','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20=\x20\x5cmathbf{','Нафтовидобувне\x20підприємство','^2}}{','iterLog','reason','</i><br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Поздовжня\x20складова\x20спаду\x20напруги:<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$\x5cDelta\x20U_{\x5ctext{поздовж}}\x20=\x20\x5cfrac{P\x20\x5ccdot\x20R_{\x5ctext{екв}}\x20+\x20Q_{\x5ctext{eff}}\x20\x5ccdot\x20X_{\x5ctext{екв}}}{','\x20✗\x20НЕ\x20виконано','\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Перевірка\x201\x20—\x20Нормальний\x20режим:</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$I_{\x5ctext{норм}}\x20\x5cle\x20I_{\x5ctext{доп}}\x20\x5cimplies\x20','F_screen','\x0a\x20\x20\x20\x20<tr>\x0a\x20\x20\x20\x20\x20\x20<td\x20style=\x22text-align:left\x22>Втрата\x20напруги</td>\x0a\x20\x20\x20\x20\x20\x20<td>$|\x5cDelta\x20U|\x20\x5cle\x20','\x20усіх\x20кіл','calc','Dphase','U_prev','Rline','}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20=\x20\x5cmathbf{','\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20</div>','коло','%.\x20','$\x20км)\x20передача\x20електроенергії\x20на\x20напрузі\x20','chosen','</span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Аудит\x20стандартів\x20(ДСТУ\x20EN\x2050160:2023\x20та\x20ГКД\x2034.20.507-2003):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','forEach','\x20\x5ctext{\x20A}$\x20<span\x20style=\x22color:var(--green);font-weight:700;\x22>(✓\x20Виконано)</span><br><br>','}$<br><br>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Фактичний\x20допустимий\x20струм:</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$I_{\x5ctext{доп}}\x20=\x20I_{\x5ctext{баз}}\x20\x5ccdot\x20K_{\x5ctext{total}}\x20=\x20','\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22step\x22><span\x20class=\x22step-num\x22>Блок\x206</span><h3>Параметри\x20П-схеми\x20Повітряної\x20Лінії\x20(','\x0a\x20\x20\x20\x20\x20\x20<tr><th\x20colspan=\x222\x22>Умови\x20прокладання\x20(Кабельна\x20лінія)</th></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Температура\x20ґрунту,\x20$t_{\x5ctext{ґр}}$</td><td>','\x20мм².</div>','Спад\x20напруги','\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22step\x22><span\x20class=\x22step-num\x22>Блок\x207</span><h3>Точний\x20розрахунок\x20втрати\x20напруги\x20(Повітряна\x20лінія)</h3>\x0a\x20\x20\x20\x20\x20\x20\x20\x20','^2\x20-\x20','Ikz','\x20\x5ctext{\x20МВАр}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$S\x20=\x20\x5csqrt{P^2\x20+\x20Q^2}\x20=\x20\x5csqrt{',':</span><br>\x0a\x20\x20\x20\x20\x20\x20<span\x20style=\x22font-size:1.6rem;font-weight:800;color:var(--accent);\x22>','}}{','\x20кВ)','textContent','\x20с</td></tr>\x0a\x20\x20\x20\x20\x20\x20','\x20\x5ctext{\x20A}$\x20(базовий\x20допустимий\x20тривалий\x20струм\x20кабелю\x20за\x20каталогом\x20виробника\x20при\x20стандартних\x20умовах:\x20$t_{\x5ctext{ґр}}\x20=\x2015^\x5ccirc\x5ctext{C}$,\x20$\x5crho\x20=\x201.2\x20\x5ctext{\x20К·м/Вт}$,\x20один\x20кабель\x20у\x20траншеї)','safeIk3','\x20\x5ccdot\x201000\x20\x5ccdot\x20\x5csqrt{','I_tr','Нагрівання\x20(аварія\x20N-1)','3932Cbaemf','Умова','I_роб\x20(','^2}\x20=\x20\x5cmathbf{','%</b></td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Втрати\x20потужності\x20$\x5cDelta\x20P$</td><td>','F_kz_screen','\x20\x5ctext{\x20Ом}}$<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Індуктивний\x20опір\x20еквівалентної\x20лінії:<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$X_{\x5ctext{екв}}\x20=\x20\x5cfrac{X_0\x20\x5ccdot\x20L}{n}\x20=\x20\x5cfrac{','\x20мм²):</b>\x20<span\x20style=\x22color:','6202668rmAVIF','<div\x20class=\x22note\x20note-err\x22><b>⚠️\x20Екран\x20кабелю:</b>\x20Стандартний\x20екран\x20(','✗\x20НЕ\x20виконано','30WnFPdw','Спад\x20напруги\x20|ΔU|\x20=\x20','ітерацій','Xline','I_base','\x0a\x20\x20\x20\x20</table>\x0a\x20\x20\x20\x20','\x20A)\x20>\x20I_доп.ав\x20(','\x20\x5ctext{\x20м}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$r_m\x20=\x20\x5cfrac{d_{\x5ctext{проводу}}}{2}\x20=\x20\x5cfrac{','\x20лінії:<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','normU','F\x20<\x20F_limit\x20(','Розрахунок','\x20мм².</i>','\x20\x5ctext{\x20Ом}}$<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Зарядна\x20реактивна\x20потужність\x20усіх\x20кіл\x20лінії:<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$Q_c\x20=\x20\x5cfrac{U_{\x5ctext{ном}}^2\x20\x5ccdot\x20B_0\x20\x5ccdot\x20L\x20\x5ccdot\x20n}{10^6}\x20=\x20\x5cfrac{','Ibase','\x20\x5ctext{\x20Ом}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$Q_c\x20=\x20\x5cfrac{U_{\x5ctext{ном}}^2\x20\x5ccdot\x20B_0\x20\x5ccdot\x20L\x20\x5ccdot\x20n}{10^6}\x20=\x20\x5cmathbf{','\x20А\x20\x20≤\x20\x20','<tr><td\x20style=\x22text-align:left\x22>','АС-16/2,7','$\x20км,\x20$U_{\x5ctext{ном}}\x20=\x20','\x20\x5ctext{\x20мм}}\x20=\x20\x5cmathbf{','max','АС-70/11','14IUStgf','rgba(30,132,73,.6)','Ifact','Kov','\x0a\x20\x20\x20\x20</table>\x0a\x0a\x20\x20\x20\x20','map','\x5c%$</td>\x0a\x20\x20\x20\x20\x20\x20<td>','\x20\x5ctext{\x20м}}$<br><br>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>2.\x20Активний\x20опір\x20(Найтяжчий\x20режим\x20нагріву\x20$T\x20=\x2090^\x5ccirc\x5ctext{C}$):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$R_{t}\x20=\x20R_{20}\x20\x5ccdot[1\x20+\x20\x5calpha(90\x20-\x2020)]\x20=\x20','кіл\x20паралельно','classList','\x20К·м/Вт</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Кількість\x20кабелів\x20у\x20траншеї</td><td>','%</td>\x0a\x20\x20\x20\x20\x20\x20<td\x20class=\x22','<br><br>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>4.\x20Загальний\x20опір\x20лінії\x20($L\x20=\x20','deltaP','%\x20\x20≤\x20\x20','dUpct','5004981TflrAX','\x0a\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-ok\x22\x20style=\x22margin-top:1rem;\x22>\x0a\x20\x20\x20\x20\x20\x20<b>✅\x20Результат:</b>\x20Переріз\x20<b>','join','\x20\x5ctext{\x20м}}$<br><br>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>2.\x20Активний\x20опір\x20(Граничний\x20режим\x20нагріву\x20$T\x20=\x2070^\x5ccirc\x5ctext{C}$):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$R_{t}\x20=\x20R_{20}\x20\x5ccdot[1\x20+\x20\x5calpha(70\x20-\x2020)]\x20=\x20','\x5c%$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22color:',';font-weight:700;font-size:1.1em;\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','panel-checks','^2\x20\x5ccdot\x20','checks','$\x20—\x20поправка\x20на\x20фактичну\x20температуру\x20ґрунту\x20($',').</i><br><br>','АПвПг-10\x203x95','кабель','obj','2308952bYuDvw','\x20Розрахунок\x20термічної\x20стійкості\x20до\x20струмів\x20КЗ\x20виконується\x20адіабатичним\x20методом.\x20Для\x20алюмінієвих\x20жил\x20кабелів\x20ЗПЕ\x20приймається\x20$C_t\x20=\x2094$\x20(нагрів\x20від\x20$90^\x5ccirc\x5ctext{C}$\x20до\x20$250^\x5ccirc\x5ctext{C}$),\x20для\x20неізольованих\x20проводів\x20(АС)\x20$C_t\x20=\x2091$.\x20','C0_line','✗\x20Відхилено:\x20','АС-95/16','var(--red)','\x20\x5ctext{\x20кВ}}$<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Поперечна\x20складова\x20спаду\x20напруги:<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$\x5cdelta\x20U_{\x5ctext{попер}}\x20=\x20\x5cfrac{P\x20\x5ccdot\x20X_{\x5ctext{екв}}\x20-\x20Q_{\x5ctext{eff}}\x20\x5ccdot\x20R_{\x5ctext{екв}}}{','\x20/\x20','</div>\x0a\x20\x20\x20\x20</div>','</option>','\x0a\x20\x20\x20\x20\x20\x20</div><br>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Математичне\x20доведення\x20для\x20обраного\x20провідника\x20(','\x0a\x20\x20\x20\x20<div\x20class=\x22step\x22><span\x20class=\x22step-num\x22>Блок\x202</span><h3>Розрахунок\x20потужностей\x20та\x20струмів</h3>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Реактивна\x20та\x20повна\x20потужність:</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$Q\x20=\x20P\x20\x5ccdot\x20\x5cfrac{\x5csqrt{1\x20-\x20\x5ccos^2\x5cvarphi}}{\x5ccos\x5cvarphi}\x20=\x20','ceil','sqrt','bar','</td><td>','\x20\x5ccdot\x201.0\x20=\x20\x5cmathbf{','type','<tr','Ct_phase','АС-400/22','Каталог','Для\x20повітряних\x20ліній\x20','\x0a\x20\x20\x20\x20<h2>Алгоритм\x20ітеративного\x20вибору</h2>\x0a\x20\x20\x20\x20','\x0a\x20\x20\x20\x20\x20\x20<h2>Каталог\x20кабелів\x20XLPE\x206-10\x20кВ\x20(АПвПг)</h2>\x0a\x20\x20\x20\x20\x20\x20<table>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<tr><th>Марка</th><th>F,\x20мм²</th><th>d<sub>жили</sub>\x20/\x20D<sub>зовн</sub>,\x20мм</th><th>R₀,\x20Ом/км</th><th>C₀,\x20мкФ/км</th><th>I<sub>тр</sub>,\x20А</th><th>Екран,\x20мм²</th><th>Статус</th></tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20','\x20А</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Завантаження</td><td><b>','$\x20—\x20коефіцієнт\x20','}\x20\x5ccdot\x20100\x5c%\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20=\x20\x5cmathbf{','484KqlOln','<br>\x0a\x20\x20\x20\x20\x20\x20<b>Тип\x20лінії:</b>\x20','АПвПг-10\x203x185','\x20А</td>\x0a\x20\x20\x20\x20\x20\x20<td\x20class=\x22','\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22step\x22><span\x20class=\x22step-num\x22>Блок\x206</span><h3>Параметри\x20П-схеми\x20Кабельної\x20Лінії\x20(','F\x20≥\x20F<sub>limit</sub>','\x20мм²','Мінімальний\x20переріз\x20за\x20механічною\x20міцністю\x20для\x20ПЛ\x20напругою\x2010\x20кВ\x20—\x20не\x20менше\x20$25\x20\x5ctext{\x20мм}^2$\x20(п.\x202.5.78\x20ПУЕ-2017).','nCabTrench','АПвПг-6\x203x70','\x20=\x20\x5cmathbf{','АС-120/19','</td></tr>','):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20','\x20\x5ccdot\x201000}{\x5csqrt{3}\x20\x5ccdot\x20','\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Крок\x201.\x20Еквівалентні\x20параметри\x20лінії\x20(П-схема\x20заміщення):</b><br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Активний\x20опір\x20еквівалентної\x20лінії\x20($n\x20=\x20','\x20\x5ctext{\x20мкСм/км}}$','.tab-btn','\x20кВ\x20технічно\x20та\x20економічно\x20недоцільна.\x20Відповідно\x20до\x20ПУЕ,\x20необхідно\x20перепроєктувати\x20мережу\x20на\x20вищий\x20клас\x20напруги.\x0a\x20\x20\x20\x20\x20\x20</div>','</div>','\x20°C</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Питомий\x20тепловий\x20опір\x20ґрунту,\x20$\x5crho$</td><td>','panel-cond','Торговий\x20центр','</td>\x0a\x20\x20\x20\x20</tr>','className','F_limit','.tab-panel','conclusion','Помилка\x20вибору.','dU_long','\x20кола\x20паралельно)','varSelect',';font-weight:700;\x22>(','\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22>','\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Нормативне\x20обґрунтування\x20(ПУЕ-2017,\x20Гл.\x201.2):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20Згідно\x20з\x20вимогами\x20до\x20надійності\x20електропостачання\x20(критерій\x20післяаварійного\x20режиму\x20<b>«N-1»</b>\x20для\x20споживачів\x20I\x20та\x20II\x20категорій),\x20лінія\x20має\x20бути\x20перевірена\x20на\x20здатність\x20пропустити\x20збільшений\x20потік\x20потужності\x20$I_{\x5ctext{ав}}$\x20при\x20раптовому\x20відключенні\x20одного\x20з\x20паралельних\x20кіл.\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20</div>','</h2>\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22>\x0a\x20\x20\x20\x20\x20\x20<b>Об\x27єкт:</b>\x20','Умови\x20виконані','\x20кА\x20/\x20','АПвПг-6\x203x50','panel-catalog','rho','%\x20>\x20','\x20\x5ctext{\x20мм}^2}$','tab-panel','tGround','\x0a\x20\x20\x20\x20<h2>Графічний\x20аналіз\x20втрати\x20напруги\x20(векторний\x20метод)</h2>\x0a\x20\x20\x20\x20<div\x20class=\x22chart-wrap\x22><canvas\x20id=\x22chart1\x22></canvas></div>\x0a\x20\x20','active','\x20\x5ctext{\x20A}}$','АС-50/8','I<sub>ав</sub>\x20≤\x20I<sub>доп.ав</sub>','\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Нормативне\x20обґрунтування\x20(ПУЕ-2017,\x20Гл.\x201.3–1.4;\x20ДСТУ\x20IEC\x2060949:2001):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20','<span\x20style=\x22color:var(--red);font-size:.8em\x22><\x20F<sub>limit</sub></span>','✓\x20ПРИЙНЯТО','\x20шт.)<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$K_{\x5ctext{total}}\x20=\x20','Розрахована\x20через\x20питому\x20ємність\x20$C_0\x20=\x2024.15\x20/\x20\x5clg(D_{ср}/r_m)$\x20нФ/км\x20для\x20конкретної\x20геометрії\x20проводу.','option','\x5c%}$<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Норматив:\x20$|\x5cDelta\x20U_{\x5c%}|\x20\x5cle\x20','}{90\x20-\x2015}}\x20=\x20','F_cor','><td>','catch','tab-btn','$\x20(поправка\x20на\x20прокладання\x20поруч:\x20','safeTv3',',\x20$L\x20=\x20','nCirc','Ik1','\x0a\x20\x20\x20\x20<div\x20class=\x22step\x22><span\x20class=\x22step-num\x22>Блок\x205</span><h3>Ітеративний\x20вибір\x20перерізу\x20за\x20нагрівом</h3>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22\x20style=\x22font-family:\x27JetBrains\x20Mono\x27,monospace;\x20font-size:0.85rem;\x20max-height:\x20180px;\x20overflow-y:\x20auto;\x20border-left:\x203px\x20solid\x20var(--accent);\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20','\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Крок\x203.\x20Ітеративний\x20розрахунок\x20напруги\x20в\x20кінці\x20лінії:</b><br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<i>Оскільки\x20потужність\x20споживача\x20задана\x20в\x20кінці\x20лінії,\x20напруга\x20в\x20кінці\x20залежить\x20від\x20самої\x20себе.\x20Для\x20розв\x27язання\x20використовується\x20ітеративний\x20метод\x20(','1615000QABHuy','panel-','}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20=\x20\x5cfrac{','\x0a\x20\x20\x20\x20\x20\x20\x20\x20','Мідний\x20екран\x20розраховується\x20окремо\x20($C_t\x20=\x20135$),\x20що\x20є\x20критично\x20важливим\x20для\x20запобігання\x20пожежі\x20при\x20замиканнях\x20на\x20землю.','Зарядна\x20потужність\x20не\x20враховується\x20($Q_c\x20=\x200$):<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$Q_{\x5ctext{eff}}\x20=\x20Q\x20=\x20\x5cmathbf{','chartjs-plugin-annotation','\x20кВт</td></tr>\x0a\x20\x20\x20\x20</table>\x0a\x0a\x20\x20\x20\x20<h3>Перевірки</h3>\x0a\x20\x20\x20\x20<table>\x0a\x20\x20\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left\x22>Критерій</th><th>Умова</th><th>Факт</th><th></th></tr>\x0a\x20\x20\x20\x20\x20\x20','АС-240/32','\x20мм²</td>\x0a\x20\x20\x20\x20\x20\x20<td\x20class=\x22','\x20A)','F_kz_phase','}}\x20=\x20','У\x20П-схемі\x20заміщення\x20половина\x20зарядної\x20потужності\x20компенсує\x20реактивну\x20потужність\x20з\x20боку\x20навантаження:<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$Q_{\x5ctext{eff}}\x20=\x20Q\x20-\x20\x5cfrac{Q_c}{2}\x20=\x20','mark','АПвПг-10\x203x70','\x20\x5ctext{\x20Ом/км}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','</td>\x0a\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20<tr>\x0a\x20\x20\x20\x20\x20\x20<td\x20style=\x22text-align:left\x22>Допустимий\x20нагрів</td>\x0a\x20\x20\x20\x20\x20\x20<td>$I_{\x5ctext{норм}}\x20\x5cle\x20I_{\x5ctext{доп}}$</td>\x0a\x20\x20\x20\x20\x20\x20<td>','\x20\x5ctext{\x20A}\x20\x5cle\x20','III','\x20\x5ccdot\x20','перевантаження\x20неізольованих\x20проводів\x20АС\x20(нагрів\x20понад\x20$70^\x5ccirc\x5ctext{C}$\x20неприпустимий\x20—\x20втрата\x20механічної\x20міцності\x20та\x20провисання)','Davg','АС-300/39','panel-conclusion','10554468bqayEd','\x20\x5ctext{\x20МВАр}}$\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Крок\x202.\x20Еквівалентна\x20реактивна\x20потужність\x20(з\x20урахуванням\x20$Q_c$):</b><br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20У\x20П-схемі\x20заміщення\x20половина\x20зарядної\x20потужності\x20компенсує\x20реактивну\x20потужність\x20з\x20боку\x20навантаження:<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$Q_{\x5ctext{eff}}\x20=\x20Q\x20-\x20\x5cfrac{Q_c}{2}\x20=\x20','\x20\x5ctext{\x20A}$\x20(допустимий\x20тривалий\x20струм\x20неізольованого\x20проводу\x20за\x20Табл.\x201.3.42\x20ПУЕ-2017,\x20ззовні\x20приміщень,\x20$t_{\x5ctext{пов}}\x20=\x20+25^\x5ccirc\x5ctext{C}$)','\x20кВ</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Відхилення\x20напруги\x20$\x5cDelta\x20U$</td><td><b>','\x20\x5ctext{\x20Ом/км}}$<br><br>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>3.\x20Питомі\x20реактивні\x20параметри\x20(Додаток\x20А):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$X_0\x20=\x200,144\x20\x5ccdot\x20\x5clg\x5cleft(\x5cfrac{D_{\x5ctext{ср}}}{r_m}\x5cright)\x20+\x200,0157\x20=\x20\x5cmathbf{','\x20class=\x22highlight\x22','norm','destroy','\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22note\x20note-err\x22\x20style=\x22font-size:\x201.1rem;\x20padding:\x201.5rem;\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Академічний\x20висновок\x20(Завдання\x20не\x20має\x20рішення\x20в\x20заданих\x20параметрах):</b><br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20Програма\x20перебрала\x20весь\x20доступний\x20каталог\x20провідників,\x20але\x20жоден\x20із\x20них\x20не\x20задовольняє\x20нормативним\x20вимогам\x20(найімовірніше,\x20через\x20перевищення\x20втрати\x20напруги\x20$\x5cDelta\x20U\x20>\x20','\x20кВ\x20допустима\x20втрата\x20напруги\x20$\x5cDelta\x20U\x20\x5cle\x20','\x20\x5ctext{\x20кВ}}$<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Напруга\x20в\x20кінці\x20лінії\x20(векторний\x20метод):<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$U_{\x5ctext{кінц}}\x20=\x20\x5csqrt{U_{\x5ctext{ном}}^2\x20-\x20\x5cdelta\x20U_{\x5ctext{попер}}^2}\x20-\x20\x5cDelta\x20U_{\x5ctext{поздовж}}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20=\x20\x5csqrt{','АПвПг-10\x203x150','I<sub>роб</sub>\x20≤\x20I<sub>доп</sub>','\x20\x5ctext{\x20мм}^2}$\x0a\x20\x20\x20\x20\x20\x20\x20\x20','replace','val','$\x20(на\x20температуру\x20ґрунту)<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$K_\x5crho\x20=\x20\x5csqrt{\x5cfrac{1,2}{','\x20с</td></tr>\x0a\x20\x20\x20\x20','}}{135}\x20=\x20\x5cmathbf{','\x20A)\x20>\x20I_доп\x20(','alpha','\x0a\x20\x20\x20\x20\x20\x20<tr><th\x20colspan=\x222\x22>Геометрія\x20опори\x20(Повітряна\x20лінія)</th></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Відстань\x20між\x20фазами,\x20$D$</td><td>','✓\x20Виконано','charts','panelsWrap','appendChild','\x0a\x20\x20\x20\x20</div>','$Q_c\x20=\x200$\x20(для\x20ПЛ\x20$\x5cle\x2035$\x20кВ\x20зарядною\x20потужністю\x20нехтують)','typesetPromise','var(--green)','red','Rt_spec','\x20\x5ctext{\x20A}}$<br><br>','d_core','find','ΔU,\x20%','Для\x20ПЛ\x20$\x5cle\x2035$\x20кВ\x20зарядною\x20потужністю\x20нехтують\x20($Q_c\x20\x5capprox\x200$),\x20тому\x20$Q_{\x5ctext{eff}}\x20=\x20Q$.','</td><td\x20class=\x22','\x20та\x20Додатку\x20А.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20','\x20\x5ccdot[1\x20+\x200,00403\x20\x5ccdot\x2050]\x20=\x20\x5cmathbf{','<div\x20class=\x22note\x20note-warn\x22><b>⚠️\x20Ефект\x20Ферранті:</b>\x20Підвищення\x20напруги\x20в\x20кінці\x20лінії\x20на\x20','\x20А</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Допустимий\x20струм\x20$I_{\x5ctext{доп}}$</td><td>','innerHTML','Графіки','tab','U_{(i-1)}','log10','toggle','\x20мм²\x20\x20≥\x20\x20','\x0a\x20\x20\x20\x20','\x20style=\x22opacity:0.4\x22','Перевірки','tau','value','АС-150/19','safeIk1','\x5c%$.','АС-35/6,2','\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Перевірка\x202\x20—\x20Післяаварійний\x20режим\x20(N-1),\x20','$C_0\x20=\x20\x5cfrac{24,15}{\x5clg(D_{\x5ctext{ср}}\x20/\x20r_m)}\x20=\x20\x5cfrac{24,15}{\x5clg(','\x20мм</td></tr>\x0a\x20\x20\x20\x20','\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20</div>','\x20\x5ctext{\x20МВА}}$<br><br>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Струм\x20нормального\x20режиму:</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$I_{\x5ctext{норм}}\x20=\x20\x5cfrac{S\x20\x5ccdot\x201000}{\x5csqrt{3}\x20\x5ccdot\x20U_{\x5ctext{ном}}\x20\x5ccdot\x20n}\x20=\x20\x5cfrac{',')</h3>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>1.\x20Середньогеометрична\x20відстань\x20(горизонтальне\x20розміщення,\x20Додаток\x20А):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$D_{\x5ctext{ср}}\x20=\x20\x5csqrt[3]{D\x20\x5ccdot\x20D\x20\x5ccdot\x202D}\x20=\x20D\x20\x5ccdot\x20\x5csqrt[3]{2}\x20=\x20','$Q_c\x20=\x20\x5cfrac{U_{\x5ctext{ном}}^2\x20\x5ccdot\x20B_0\x20\x5ccdot\x20L\x20\x5ccdot\x20n}{10^6}\x20=\x20\x5cfrac{','cat','min','ітерації','\x0a\x20\x20\x20\x20\x20\x20</table>','\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Коригувальний\x20коефіцієнт\x20$K_{\x5ctext{total}}$\x20(Табл.\x201.3.49\x20ПУЕ-2017):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20Для\x20неізольованих\x20проводів\x20на\x20повітрі\x20за\x20стандартної\x20температури\x20середовища\x20$+25^\x5ccirc\x5ctext{C}$\x20(Табл.\x201.3.49\x20ПУЕ-2017,\x20нормована\x20температура\x20жили\x20$70^\x5ccirc\x5ctext{C}$)\x20коригувальний\x20коефіцієнт\x20$K_{\x5ctext{total}}\x20=\x201.0$.<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<i>При\x20відхиленні\x20температури\x20середовища\x20від\x20$+25^\x5ccirc\x5ctext{C}$\x20застосовуються\x20поправки\x20з\x20Табл.\x201.3.49\x20(наприклад:\x20$+30^\x5ccirc\x5ctext{C}\x20\x5cto\x200.94$,\x20$+35^\x5ccirc\x5ctext{C}\x20\x5cto\x200.88$,\x20$+40^\x5ccirc\x5ctext{C}\x20\x5cto\x200.81$).</i><br><br>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Фактичний\x20допустимий\x20струм:</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$I_{\x5ctext{доп}}\x20=\x20I_{\x5ctext{баз}}\x20\x5ccdot\x20K_{\x5ctext{total}}\x20=\x20','getElementById','</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Довжина\x20лінії,\x20$L$</td><td>','$\x20(на\x20тепловий\x20опір\x20ґрунту)<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$K_g\x20=\x20',')\x20задовольняє\x20усім\x20вимогам\x20ПУЕ-2017','1\x20коло','\x0a\x20\x20\x20\x20<div\x20class=\x22step\x22><span\x20class=\x22step-num\x22>Блок\x203</span><h3>Мінімальні\x20перерізи</h3>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Мінімальний\x20переріз\x20за\x20механічною\x20міцністю:</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$F_{\x5ctext{мех}}\x20=\x20\x5cmathbf{','\x0a\x20\x20\x20\x20\x20\x20<h2>Каталог\x20неізольованих\x20проводів\x20АС</h2>\x0a\x20\x20\x20\x20\x20\x20<table>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<tr><th>Марка</th><th>F,\x20мм²</th><th>Діаметр,\x20мм</th><th>R₀,\x20Ом/км</th><th>I<sub>баз</sub>,\x20А</th><th>Статус</th></tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20','t_max','$\x20МВт)\x20та\x20довжини\x20($L\x20=\x20','\x20\x5ctext{\x20МВАр}}$\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Нормативне\x20обґрунтування\x20(КЛ):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20•\x20<b>Активний\x20опір\x20($R_t$):</b>\x20Згідно\x20з\x20<b>ДСТУ\x20EN\x2060228</b>,\x20розрахунок\x20виконується\x20для\x20максимально\x20допустимої\x20робочої\x20температури\x20жили\x20($90^\x5ccirc\x5ctext{C}$\x20для\x20ЗПЕ)\x20з\x20температурним\x20коефіцієнтом\x20$\x5calpha\x20=\x200.00403\x20\x5ctext{\x20K}^{-1}$.<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20•\x20<b>Індуктивний\x20опір\x20($X_0$):</b>\x20Розраховується\x20за\x20формулою\x20з\x20Додатку\x20А\x20із\x20постійною\x20$+0.0157$\x20Ом/км.\x20Відстань\x20$s$\x20для\x20трижильних\x20кабелів\x20(марки\x20АПвПг)\x20визначається\x20як\x20міжосьова\x20відстань\x20між\x20жилами\x20у\x20трипелюстковому\x20укладанні\x20за\x20геометрією\x20рівностороннього\x20трикутника\x20(IEC\x2060502-2,\x20Annex\x20G).<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20•\x20<b>Ємнісна\x20провідність\x20($B_0$):</b>\x20Базується\x20на\x20робочій\x20ємності\x20$C_0$,\x20яка\x20регламентується\x20стандартом\x20<b>IEC\x2060502-2</b>\x20для\x20кабелів\x20середньої\x20напруги\x20з\x20екструдованою\x20ізоляцією.\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20</div>','button','\x0a\x20\x20\x20\x20</table>\x0a\x20\x20','check-ok','cond','АПвПг-10\x203x50','I_av','\x20км</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Кількість\x20кіл,\x20$n$</td><td>','Потрібні\x20шунтувальні\x20реактори.','\x0a\x20\x20\x20\x20<h3>Еквівалентна\x20П-схема\x20заміщення\x20лінії','onclick','Згідно\x20з\x20<b>ДСТУ\x20EN\x2050160:2023</b>\x20(п.\x204.2.2)\x20допустиме\x20відхилення\x20напруги\x20у\x20точці\x20загального\x20приєднання\x20(PCC)\x20становить\x20<b>±10%</b>\x20від\x20номінальної.\x20Однак\x20цей\x20«бюджет»\x2010%\x20розподіляється\x20між\x20усіма\x20елементами\x20тракту\x20передачі:\x20лінією\x20електропередачі,\x20силовими\x20трансформаторами\x20(типова\x20втрата\x203–5%\x20під\x20навантаженням)\x20та\x20розподільчою\x20мережею\x20нижчої\x20напруги.\x20Тому\x20для\x20окремої\x20ділянки\x20лінії\x20110\x20кВ\x20рекомендується\x20приймати\x20$\x5cDelta\x20U\x20\x5cle\x205\x5c%$\x20(<b>ГКД\x2034.20.507-2003</b>),\x20допускається\x20до\x20$6{-}8\x5c%$\x20при\x20відповідному\x20обґрунтуванні.\x20У\x20даному\x20розрахунку\x20прийнято\x20$\x5cDelta\x20U\x20\x5cle\x20',').\x20','}{2}\x20=\x20\x5cmathbf{','register','tv1','Термічна\x20стійкість\x20фази\x20(КЗ)','querySelectorAll','4ViqXBF','33hxqaAN','\x20✓\x20Виконано','passed','Krho','cosf','^2}\x20','АПвПг-6\x203x95','numIter','АС-25/4,2','<br><br><b>Струм\x20післяаварійного\x20режиму\x20(N-1):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$I_{\x5ctext{ав}}\x20=\x20\x5cfrac{S\x20\x5ccdot\x201000}{\x5csqrt{3}\x20\x5ccdot\x20U_{\x5ctext{ном}}\x20\x5ccdot\x20(n\x20-\x201)}\x20=\x20\x5cfrac{','\x20\x5ctext{\x20Ом/км}}$<br><br>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>3.\x20Питомі\x20реактивні\x20параметри\x20(Додаток\x20А):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$X_0\x20=\x200,144\x20\x5ccdot\x20\x5clg\x5cleft(\x5cfrac{s}{r_m}\x5cright)\x20+\x200,0157\x20=\x20\x5cmathbf{','Логістичний\x20центр','^\x5ccirc\x5ctext{C}$\x20замість\x20базових\x20$15^\x5ccirc\x5ctext{C}$)<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$K_\x5crho\x20=\x20\x5csqrt{\x5cfrac{\x5crho_{\x5ctext{баз}}}{\x5crho_{\x5ctext{факт}}}}\x20=\x20\x5csqrt{\x5cfrac{1,2}{','\x20active','<option\x20value=\x22','safeTv1','3092289rcqyUQ','createElement','При\x201\x20ітерації\x20початкове\x20наближення\x20$U_{\x5ctext{кінц}}\x20=\x20U_{\x5ctext{ном}}$,\x20що\x20дає\x20класичну\x20спрощену\x20формулу\x20—\x20зручно\x20для\x20ручного\x20розрахунку.','\x20\x5ctext{\x20км},\x20n\x20=\x20','\x0a\x20\x20\x20\x20<tr>\x0a\x20\x20\x20\x20\x20\x20<td\x20style=\x22text-align:left\x22>Аварійний\x20режим\x20(N-1)</td>\x0a\x20\x20\x20\x20\x20\x20<td>$I_{\x5ctext{ав}}\x20\x5cle\x20I_{\x5ctext{доп}}\x20\x5ccdot\x20K_{\x5ctext{пер}}$</td>\x0a\x20\x20\x20\x20\x20\x20<td>','$I_{\x5ctext{баз}}\x20=\x20','chart1','F_mech','.</i><br><br>','varDesc','\x20\x5ctext{\x20МВАр}}$','$\x20мкФ/км\x20—\x20робоча\x20ємність\x20кабелю\x20за\x20каталогом\x20виробника)</i><br><br>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>4.\x20Загальний\x20опір\x20лінії\x20($L\x20=\x20','Нижче\x20—\x20результат\x20останньої\x20ітерації:','Unom','ітерація','$\x20—\x20поправка\x20на\x20групове\x20прокладання\x20(','panel-charts','$\x20—\x20поправка\x20на\x20фактичний\x20тепловий\x20опір\x20ґрунту<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$K_g\x20=\x20','Нагрівання\x20(робочий\x20режим)','\x20МВт</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Коефіцієнт\x20потужності,\x20$\x5ccos\x5cvarphi$</td><td>','Мінімальний\x20переріз\x20кабельної\x20жили\x20—\x20$16\x20\x5ctext{\x20мм}^2$.','\x20selected','Висновок','<div><b>','\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22step\x22><span\x20class=\x22step-num\x22>Блок\x207</span><h3>Точний\x20розрахунок\x20втрати\x20напруги\x20(Кабельна\x20лінія)</h3>\x0a\x20\x20\x20\x20\x20\x20\x20\x20','}\x20=\x20\x5cmathbf{','Кабельна\x20лінія\x20із\x20ЗПЕ','АС-185/24','\x0a\x20\x20\x20\x20<h2>Висновок</h2>\x0a\x0a\x20\x20\x20\x20<div\x20class=\x22card\x22\x20style=\x22text-align:center;padding:1.2rem;\x22>\x0a\x20\x20\x20\x20\x20\x20<span\x20style=\x22font-size:.9rem;color:var(--text2);\x22>Обрано\x20','dU_trans','label','\x20\x5ctext{\x20кВ}}$\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Крок\x204.\x20Відносне\x20відхилення\x20напруги:</b><br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$\x5cDelta\x20U_{\x5c%}\x20=\x20\x5cfrac{U_{\x5ctext{ном}}\x20-\x20U_{\x5ctext{кінц}}}{U_{\x5ctext{ном}}}\x20\x5ccdot\x20100\x5c%\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20=\x20\x5cfrac{','<br><br><b>Мінімальний\x20переріз\x20за\x20умовами\x20утворення\x20корони:</b><br>\x0a\x20\x20\x20\x20$F_{\x5ctext{кор}}\x20=\x20\x5cmathbf{','\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<table>\x0a\x20\x20\x20\x20\x20\x20<tr><th\x20colspan=\x222\x22>Електричні\x20параметри\x20та\x20навантаження</th></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Номінальна\x20напруга,\x20$U_{\x5ctext{ном}}$</td><td>','toFixed','Цементний\x20завод','АПвПг-6\x203x185','d_out','D_between','Деревообробний\x20цех','U_{\x5ctext{ном}}','pow','\x20\x5ctext{\x20Ом}}$,\x20$\x5cquad\x20X_{\x5ctext{екв}}\x20=\x20\x5cfrac{X_0\x20\x5ccdot\x20L}{n}\x20=\x20\x5cmathbf{','\x20\x5ctext{\x20Ом/км}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$B_0\x20=\x202\x20\x5cpi\x20f\x20\x5ccdot\x20C_0\x20=\x202\x20\x5ccdot\x203,1415\x20\x5ccdot\x2050\x20\x5ccdot\x20','Ktotal','\x20-\x20\x5cfrac{','<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20','check-fail','Uend','\x20\x5ccdot\x20\x5cfrac{\x5csqrt{1\x20-\x20','\x20\x5ctext{\x20A}}$\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20'];_0x3713=function(){return _0x59ef78;};return _0x3713();}const VARS=Object[_0x588a4e(0x248)]([{'id':0xb,'type':'КЛ','Unom':0xa,'P':2.5,'cosf':0.88,'L':0x3,'nCirc':0x2,'obj':'Промисловий\x20парк','tGround':0x14,'nCabTrench':0x1,'Ikz':0x8,'tv':0.6,'cat':'II','rho':1.2,'Ik1':0x2,'tv1':0.8},{'id':0xc,'type':'ПЛ','Unom':0x6e,'P':0x3c,'cosf':0.86,'L':0x2c,'nCirc':0x2,'obj':_0x588a4e(0x22c),'Ikz':0xe,'tv':0.15,'cat':'I','Dphase':0xfa0},{'id':0xd,'type':'ПЛ','Unom':0x23,'P':0x8,'cosf':0.86,'L':0xf,'nCirc':0x2,'obj':'Компресорна\x20станція','Ikz':0x7,'tv':0.5,'cat':'I','Dphase':0xbb8},{'id':0xe,'type':'КЛ','Unom':0x6,'P':1.2,'cosf':0.83,'L':0x2,'nCirc':0x1,'obj':'Котельня\x20опалення','tGround':0xf,'nCabTrench':0x1,'Ikz':0x3,'tv':0.7,'cat':_0x588a4e(0x32b),'rho':1.2,'Ik1':0x1,'tv1':0.9},{'id':0xf,'type':'ПЛ','Unom':0x6e,'P':0x23,'cosf':0.89,'L':0x32,'nCirc':0x2,'obj':_0x588a4e(0x23e),'Ikz':0xb,'tv':0.2,'cat':'II','Dphase':0xfa0},{'id':0x10,'type':'КЛ','Unom':0xa,'P':2.1,'cosf':0.86,'L':3.2,'nCirc':0x1,'obj':_0x588a4e(0x2e9),'tGround':0x19,'nCabTrench':0x2,'Ikz':0x9,'tv':0.6,'cat':'II','rho':1.5,'Ik1':2.5,'tv1':0.8},{'id':0x11,'type':'ПЛ','Unom':0x23,'P':0x8,'cosf':0.83,'L':0x10,'nCirc':0x2,'obj':_0x588a4e(0x24d),'Ikz':0x8,'tv':0.5,'cat':'I','Dphase':0xbb8},{'id':0x12,'type':'ПЛ','Unom':0x6e,'P':0x2d,'cosf':0.87,'L':0x21,'nCirc':0x2,'obj':'Вузлова\x20ПС\x20110/10\x20кВ','Ikz':0xe,'tv':0.15,'cat':'II','Dphase':0xfa0},{'id':0x13,'type':'КЛ','Unom':0xa,'P':0x2,'cosf':0.86,'L':2.5,'nCirc':0x2,'obj':'Обласна\x20лікарня','tGround':0xf,'nCabTrench':0x1,'Ikz':0x5,'tv':0.6,'cat':'I','rho':0x1,'Ik1':1.2,'tv1':0.8},{'id':0x14,'type':'ПЛ','Unom':0x23,'P':0x5,'cosf':0.86,'L':0xc,'nCirc':0x1,'obj':_0x588a4e(0x243),'Ikz':0x4,'tv':0.5,'cat':'II','Dphase':0xbb8},{'id':0x15,'type':'КЛ','Unom':0x6,'P':0x2,'cosf':0.83,'L':1.5,'nCirc':0x1,'obj':_0x588a4e(0x230),'tGround':0x14,'nCabTrench':0x2,'Ikz':0x5,'tv':0.7,'cat':'II','rho':1.2,'Ik1':1.5,'tv1':0.9},{'id':0x16,'type':'ПЛ','Unom':0x6e,'P':0x37,'cosf':0.88,'L':0x3c,'nCirc':0x2,'obj':'Промисловий\x20вузол','Ikz':0xb,'tv':0.15,'cat':'I','Dphase':0xfa0},{'id':0x17,'type':'ПЛ','Unom':0x23,'P':0x9,'cosf':0.87,'L':0xa,'nCirc':0x2,'obj':'Птахофабрика','Ikz':0x6,'tv':0.5,'cat':'II','Dphase':0xbb8},{'id':0x18,'type':'КЛ','Unom':0xa,'P':0x4,'cosf':0.87,'L':3.5,'nCirc':0x2,'obj':'Промислова\x20зона','tGround':0x14,'nCabTrench':0x2,'Ikz':0x8,'tv':0.6,'cat':'II','rho':1.2,'Ik1':0x2,'tv1':0.8},{'id':0x19,'type':'ПЛ','Unom':0x6e,'P':0x14,'cosf':0.89,'L':0x23,'nCirc':0x2,'obj':'ГЕС\x20невеликої\x20потужності','Ikz':0xa,'tv':0.2,'cat':'II','Dphase':0xfa0},{'id':0x1a,'type':'КЛ','Unom':0x6,'P':0x1,'cosf':0.85,'L':1.5,'nCirc':0x2,'obj':_0x588a4e(0x242),'tGround':0xf,'nCabTrench':0x1,'Ikz':0x4,'tv':0.7,'cat':'II','rho':0x1,'Ik1':0x1,'tv1':0.9},{'id':0x1b,'type':'ПЛ','Unom':0x23,'P':0x7,'cosf':0.87,'L':0x10,'nCirc':0x2,'obj':'Молокозавод','Ikz':0x5,'tv':0.5,'cat':'II','Dphase':0xbb8},{'id':0x1c,'type':'ПЛ','Unom':0x6e,'P':0x26,'cosf':0.87,'L':0x26,'nCirc':0x2,'obj':_0x588a4e(0x23e),'Ikz':0xc,'tv':0.15,'cat':'II','Dphase':0xfa0},{'id':0x1d,'type':'КЛ','Unom':0xa,'P':3.5,'cosf':0.85,'L':0x3,'nCirc':0x2,'obj':_0x588a4e(0x204),'tGround':0x14,'nCabTrench':0x2,'Ikz':0x7,'tv':0.6,'cat':'II','rho':1.2,'Ik1':1.5,'tv1':0.8},{'id':0x1e,'type':'ПЛ','Unom':0x23,'P':0xb,'cosf':0.84,'L':0x8,'nCirc':0x2,'obj':'Газопереробний\x20завод','Ikz':0x9,'tv':0.5,'cat':'I','Dphase':0xbb8}]),CABLE_XLPE_AL=Object[_0x588a4e(0x248)]([{'Unom':0xa,'F':0x32,'d_core':0x8,'d_out':0x37,'I_tr':0x8c,'I_fl':0x8c,'R0':0.641,'F_screen':0x10,'C0':0.22,'mark':_0x588a4e(0x1eb)},{'Unom':0xa,'F':0x46,'d_core':9.8,'d_out':0x3a,'I_tr':0xaa,'I_fl':0xaa,'R0':0.443,'F_screen':0x10,'C0':0.25,'mark':_0x588a4e(0x327)},{'Unom':0xa,'F':0x5f,'d_core':11.4,'d_out':0x3e,'I_tr':0xc8,'I_fl':0xc8,'R0':0.32,'F_screen':0x10,'C0':0.28,'mark':_0x588a4e(0x2b4)},{'Unom':0xa,'F':0x78,'d_core':12.9,'d_out':0x42,'I_tr':0xeb,'I_fl':0xeb,'R0':0.253,'F_screen':0x10,'C0':0.31,'mark':'АПвПг-10\x203x120'},{'Unom':0xa,'F':0x96,'d_core':14.2,'d_out':0x45,'I_tr':0x109,'I_fl':0x109,'R0':0.206,'F_screen':0x19,'C0':0.34,'mark':_0x588a4e(0x33c)},{'Unom':0xa,'F':0xb9,'d_core':15.8,'d_out':0x49,'I_tr':0x12c,'I_fl':0x12c,'R0':0.164,'F_screen':0x19,'C0':0.37,'mark':_0x588a4e(0x2d5)},{'Unom':0xa,'F':0xf0,'d_core':0x12,'d_out':0x4f,'I_tr':0x15e,'I_fl':0x15e,'R0':0.125,'F_screen':0x19,'C0':0.41,'mark':'АПвПг-10\x203x240'},{'Unom':0x6,'F':0x32,'d_core':0x8,'d_out':0x32,'I_tr':0x8c,'I_fl':0x8c,'R0':0.641,'F_screen':0x10,'C0':0.28,'mark':_0x588a4e(0x2f9)},{'Unom':0x6,'F':0x46,'d_core':9.8,'d_out':0x35,'I_tr':0xaf,'I_fl':0xaf,'R0':0.443,'F_screen':0x10,'C0':0.32,'mark':_0x588a4e(0x2dc)},{'Unom':0x6,'F':0x5f,'d_core':11.4,'d_out':0x39,'I_tr':0xd2,'I_fl':0xd2,'R0':0.32,'F_screen':0x10,'C0':0.36,'mark':_0x588a4e(0x1ff)},{'Unom':0x6,'F':0x78,'d_core':12.9,'d_out':0x3d,'I_tr':0xf5,'I_fl':0xf5,'R0':0.253,'F_screen':0x10,'C0':0.39,'mark':'АПвПг-6\x203x120'},{'Unom':0x6,'F':0x96,'d_core':14.2,'d_out':0x40,'I_tr':0x113,'I_fl':0x113,'R0':0.206,'F_screen':0x19,'C0':0.43,'mark':'АПвПг-6\x203x150'},{'Unom':0x6,'F':0xb9,'d_core':15.8,'d_out':0x44,'I_tr':0x136,'I_fl':0x136,'R0':0.164,'F_screen':0x19,'C0':0.47,'mark':_0x588a4e(0x22d)},{'Unom':0x6,'F':0xf0,'d_core':0x12,'d_out':0x4a,'I_tr':0x16d,'I_fl':0x16d,'R0':0.125,'F_screen':0x19,'C0':0.52,'mark':'АПвПг-6\x203x240'}]),WIRE_AC=Object['freeze']([{'F':0x10,'d_out':0x6,'I_base':0x6f,'R0':1.801,'mark':_0x588a4e(0x294)},{'F':0x19,'d_out':6.9,'I_base':0x8e,'R0':1.146,'mark':_0x588a4e(0x201)},{'F':0x23,'d_out':8.4,'I_base':0xaf,'R0':0.79,'mark':_0x588a4e(0x36a)},{'F':0x32,'d_out':9.6,'I_base':0xd2,'R0':0.603,'mark':_0x588a4e(0x303)},{'F':0x46,'d_out':11.4,'I_base':0x109,'R0':0.429,'mark':_0x588a4e(0x298)},{'F':0x5f,'d_out':13.5,'I_base':0x14a,'R0':0.306,'mark':_0x588a4e(0x2bb)},{'F':0x78,'d_out':15.2,'I_base':0x186,'R0':0.249,'mark':_0x588a4e(0x2de)},{'F':0x96,'d_out':16.8,'I_base':0x1c2,'R0':0.199,'mark':_0x588a4e(0x367)},{'F':0xb9,'d_out':18.9,'I_base':0x208,'R0':0.157,'mark':_0x588a4e(0x224)},{'F':0xf0,'d_out':21.6,'I_base':0x25d,'R0':0.121,'mark':_0x588a4e(0x320)},{'F':0x12c,'d_out':0x18,'I_base':0x2c6,'R0':0.098,'mark':_0x588a4e(0x32f)},{'F':0x190,'d_out':26.6,'I_base':0x33e,'R0':0.075,'mark':_0x588a4e(0x2cb)}]);function n(_0x46064c,_0x203259=0x2){const _0x1c0017=_0x588a4e;return Number(_0x46064c)[_0x1c0017(0x22b)](_0x203259)[_0x1c0017(0x33f)]('.',',');}function compute(_0x58045e){const _0x5b4820=_0x588a4e,_0x388b07={'v':_0x58045e,'isCable':_0x58045e[_0x5b4820(0x2c8)]==='КЛ'};_0x388b07[_0x5b4820(0x200)]=g_numIter;const _0x52d0bf=Math[_0x5b4820(0x373)](Math['max'](_0x58045e[_0x5b4820(0x1fd)],0.01),0x1),_0x3cbea7=Math[_0x5b4820(0x297)](0x1,_0x58045e[_0x5b4820(0x314)]);_0x388b07['Q']=_0x58045e['P']*(Math['sqrt'](0x1-_0x52d0bf*_0x52d0bf)/_0x52d0bf),_0x388b07['S']=Math[_0x5b4820(0x2c4)](_0x58045e['P']*_0x58045e['P']+_0x388b07['Q']*_0x388b07['Q']),_0x388b07['Ir']=_0x388b07['S']*0x3e8/(Math[_0x5b4820(0x2c4)](0x3)*_0x58045e['Unom']*_0x3cbea7),_0x388b07[_0x5b4820(0x1ec)]=_0x3cbea7>0x1?_0x388b07['S']*0x3e8/(Math[_0x5b4820(0x2c4)](0x3)*_0x58045e[_0x5b4820(0x216)]*(_0x3cbea7-0x1)):_0x388b07['Ir'],_0x388b07[_0x5b4820(0x273)]=Math[_0x5b4820(0x297)](_0x58045e[_0x5b4820(0x26b)]||0x0,0x0),_0x388b07[_0x5b4820(0x312)]=Math['max'](_0x58045e['tv']??0.1,0.1),_0x388b07[_0x5b4820(0x368)]=Math['max'](_0x58045e['Ik1']||0x0,0x0),_0x388b07[_0x5b4820(0x208)]=Math[_0x5b4820(0x297)](_0x58045e[_0x5b4820(0x1f5)]??0.1,0.1);if(_0x388b07[_0x5b4820(0x245)])_0x388b07[_0x5b4820(0x210)]=0x10;else{if(_0x58045e[_0x5b4820(0x216)]>=0x23)_0x388b07[_0x5b4820(0x210)]=0x23;else _0x388b07[_0x5b4820(0x210)]=0x19;}_0x388b07[_0x5b4820(0x30d)]=!_0x388b07[_0x5b4820(0x245)]&&_0x58045e[_0x5b4820(0x216)]>=0x6e?0x78:0x0,_0x388b07[_0x5b4820(0x2ca)]=_0x388b07[_0x5b4820(0x245)]?0x5e:0x5b,_0x388b07[_0x5b4820(0x323)]=_0x388b07[_0x5b4820(0x273)]*0x3e8*Math[_0x5b4820(0x2c4)](_0x388b07['safeTv3'])/_0x388b07['Ct_phase'],_0x388b07[_0x5b4820(0x2ec)]=Math['max'](_0x388b07[_0x5b4820(0x210)],_0x388b07[_0x5b4820(0x30d)],_0x388b07[_0x5b4820(0x323)]),_0x388b07[_0x5b4820(0x27c)]=_0x388b07['isCable']?_0x388b07[_0x5b4820(0x368)]*0x3e8*Math[_0x5b4820(0x2c4)](_0x388b07[_0x5b4820(0x208)])/0x87:0x0,_0x388b07['Kt']=_0x388b07[_0x5b4820(0x245)]?Math[_0x5b4820(0x2c4)]((0x5a-_0x58045e['tGround'])/(0x5a-0xf)):0x1,_0x388b07[_0x5b4820(0x1fc)]=_0x388b07[_0x5b4820(0x245)]?Math['sqrt'](1.2/_0x58045e[_0x5b4820(0x2fb)]):0x1,_0x388b07['Kg']=0x1;if(_0x388b07['isCable']){if(_0x58045e[_0x5b4820(0x2db)]===0x2)_0x388b07['Kg']=0.85;if(_0x58045e[_0x5b4820(0x2db)]>=0x3)_0x388b07['Kg']=0.75;}_0x388b07['Ktotal']=_0x388b07['Kt']*_0x388b07['Krho']*_0x388b07['Kg'];const _0x9efd28=_0x388b07['isCable']?CABLE_XLPE_AL[_0x5b4820(0x240)](_0x5c8ec0=>_0x5c8ec0[_0x5b4820(0x216)]===_0x58045e[_0x5b4820(0x216)]):WIRE_AC;_0x388b07['chosen']=null,_0x388b07[_0x5b4820(0x24f)]=[],_0x388b07[_0x5b4820(0x28b)]=_0x58045e[_0x5b4820(0x216)]>=0x6e?0x6:0x5;for(let _0xdd754f of _0x9efd28){let _0x109a3e={'mark':_0xdd754f['mark'],'F':_0xdd754f['F'],'passed':![],'reason':''};if(_0xdd754f['F']<_0x388b07['F_limit']){_0x109a3e[_0x5b4820(0x250)]=_0x5b4820(0x28c)+n(_0x388b07['F_limit'],0x1)+'\x20мм²)',_0x388b07['iterLog'][_0x5b4820(0x246)](_0x109a3e);continue;}let _0xc3d5aa=_0x388b07['isCable']?_0xdd754f['I_tr']:_0xdd754f[_0x5b4820(0x286)],_0x3c1088=_0xc3d5aa*_0x388b07[_0x5b4820(0x235)],_0x5f0d96=_0x388b07['isCable']?1.3:0x1;if(_0x388b07['Ir']>_0x3c1088){_0x109a3e[_0x5b4820(0x250)]=_0x5b4820(0x279)+n(_0x388b07['Ir'],0x1)+_0x5b4820(0x344)+n(_0x3c1088,0x1)+'\x20A)',_0x388b07[_0x5b4820(0x24f)][_0x5b4820(0x246)](_0x109a3e);continue;}if(_0x58045e[_0x5b4820(0x314)]>0x1&&_0x388b07[_0x5b4820(0x1ec)]>_0x3c1088*_0x5f0d96){_0x109a3e[_0x5b4820(0x250)]='I_ав\x20('+n(_0x388b07[_0x5b4820(0x1ec)],0x1)+_0x5b4820(0x288)+n(_0x3c1088*_0x5f0d96,0x1)+_0x5b4820(0x322),_0x388b07[_0x5b4820(0x24f)][_0x5b4820(0x246)](_0x109a3e);continue;}let _0x4ad73d=0.00403,_0x41e896,_0x591b2d,_0x32506d,_0x2576ea,_0x4a8be4,_0x345fc0;if(_0x388b07[_0x5b4820(0x245)])_0x4a8be4=0x5a,_0x345fc0=_0xdd754f['R0']*(0x1+_0x4ad73d*(_0x4a8be4-0x14)),_0x41e896=_0xdd754f[_0x5b4820(0x22e)]*0.433/0x3e8,_0x591b2d=_0xdd754f[_0x5b4820(0x352)]/0x7d0,_0x32506d=0.144*Math[_0x5b4820(0x35f)](_0x41e896/_0x591b2d)+0.0157,_0x2576ea=0x2*Math['PI']*0x32*_0xdd754f['C0'];else{_0x4a8be4=0x46,_0x345fc0=_0xdd754f['R0']*(0x1+_0x4ad73d*(_0x4a8be4-0x14));let _0x46ea68=_0x58045e[_0x5b4820(0x258)]||(_0x58045e[_0x5b4820(0x216)]>=0x6e?0xfa0:_0x58045e[_0x5b4820(0x216)]>=0x23?0xbb8:0x3e8),_0x356f11=_0x46ea68/0x3e8;_0x41e896=_0x356f11*Math[_0x5b4820(0x232)](0x2,0x1/0x3),_0x591b2d=_0xdd754f[_0x5b4820(0x22e)]/0x7d0,_0x32506d=0.144*Math['log10'](_0x41e896/_0x591b2d)+0.0157;if(_0x58045e[_0x5b4820(0x216)]>=0x6e){let _0x2c7fa1=24.15/Math['log10'](_0x41e896/_0x591b2d);_0x2576ea=0x2*Math['PI']*0x32*_0x2c7fa1*0.001;}else _0x2576ea=0x0;}let _0x3110a2=_0x345fc0*_0x58045e['L']/_0x58045e['nCirc'],_0x11e3e9=_0x32506d*_0x58045e['L']/_0x58045e[_0x5b4820(0x314)],_0x310212=Math[_0x5b4820(0x232)](_0x58045e['Unom'],0x2)*_0x2576ea*_0x58045e['L']*0.000001*_0x58045e['nCirc'],_0x36012f=_0x388b07['Q']-_0x310212/0x2,_0x483deb=_0x58045e[_0x5b4820(0x216)],_0x1158d9=_0x58045e[_0x5b4820(0x216)],_0x11c433=0x0,_0x104ab4=0x0;for(let _0x126dfe=0x0;_0x126dfe<_0x388b07[_0x5b4820(0x200)];_0x126dfe++){_0x1158d9=_0x483deb,_0x11c433=(_0x58045e['P']*_0x3110a2+_0x36012f*_0x11e3e9)/_0x483deb,_0x104ab4=(_0x58045e['P']*_0x11e3e9-_0x36012f*_0x3110a2)/_0x483deb;let _0xa7244f=Math['pow'](_0x58045e[_0x5b4820(0x216)],0x2)-Math[_0x5b4820(0x232)](_0x104ab4,0x2);if(_0xa7244f<0x0)_0xa7244f=0x0;_0x483deb=Math[_0x5b4820(0x2c4)](_0xa7244f)-_0x11c433;}let _0x2caf15=_0x483deb,_0x270f39=(_0x58045e['Unom']-_0x2caf15)/_0x58045e['Unom']*0x64;if(Math['abs'](_0x270f39)<=_0x388b07[_0x5b4820(0x28b)]){_0x109a3e[_0x5b4820(0x1fb)]=!![],_0x109a3e[_0x5b4820(0x250)]=_0x5b4820(0x2f7),_0x388b07['iterLog'][_0x5b4820(0x246)](_0x109a3e),_0x388b07[_0x5b4820(0x260)]=_0xdd754f,_0x388b07[_0x5b4820(0x290)]=_0xc3d5aa,_0x388b07[_0x5b4820(0x29b)]=_0x3c1088,_0x388b07[_0x5b4820(0x29c)]=_0x5f0d96,_0x388b07[_0x5b4820(0x345)]=_0x4ad73d,_0x388b07[_0x5b4820(0x1e4)]=_0x4a8be4,_0x388b07[_0x5b4820(0x350)]=_0x345fc0,_0x388b07[_0x5b4820(0x32e)]=_0x41e896,_0x388b07['rm']=_0x591b2d,_0x388b07['X0']=_0x32506d,_0x388b07['B0']=_0x2576ea,_0x388b07[_0x5b4820(0x25a)]=_0x3110a2,_0x388b07[_0x5b4820(0x285)]=_0x11e3e9,_0x388b07['Qc']=_0x310212,_0x388b07[_0x5b4820(0x249)]=_0x36012f,_0x388b07[_0x5b4820(0x2f0)]=_0x11c433,_0x388b07[_0x5b4820(0x226)]=_0x104ab4,_0x388b07[_0x5b4820(0x239)]=_0x2caf15,_0x388b07[_0x5b4820(0x2a8)]=_0x270f39,_0x388b07[_0x5b4820(0x259)]=_0x1158d9;if(!_0x388b07[_0x5b4820(0x245)]){let _0x32d9ab=_0x58045e[_0x5b4820(0x258)]||(_0x58045e[_0x5b4820(0x216)]>=0x6e?0xfa0:_0x58045e['Unom']>=0x23?0xbb8:0x3e8);_0x388b07[_0x5b4820(0x22f)]=_0x32d9ab/0x3e8,_0x388b07['C0_line']=_0x58045e[_0x5b4820(0x216)]>=0x6e?24.15/Math[_0x5b4820(0x35f)](_0x41e896/_0x591b2d):0x0;}break;}else _0x109a3e[_0x5b4820(0x250)]=_0x5b4820(0x283)+n(Math[_0x5b4820(0x23c)](_0x270f39))+_0x5b4820(0x2fc)+_0x388b07[_0x5b4820(0x28b)]+'%',_0x388b07[_0x5b4820(0x24f)]['push'](_0x109a3e);}if(_0x388b07[_0x5b4820(0x260)]){let _0x3dbd81=_0x388b07[_0x5b4820(0x25a)]*_0x58045e[_0x5b4820(0x314)];_0x388b07[_0x5b4820(0x2a6)]=_0x58045e[_0x5b4820(0x314)]*0x3*Math[_0x5b4820(0x232)](_0x388b07['Ir'],0x2)*_0x3dbd81/0x3e8,_0x388b07['tau']=0x1388,_0x388b07['deltaW']=_0x388b07[_0x5b4820(0x2a6)]*_0x388b07[_0x5b4820(0x365)]/0x3e8;}return _0x388b07;}const TABS=[{'id':_0x588a4e(0x1ea),'icon':'📋','label':_0x588a4e(0x278)},{'id':_0x588a4e(0x257),'icon':'🔢','label':_0x588a4e(0x28d)},{'id':'catalog','icon':'📦','label':_0x588a4e(0x2cc)},{'id':_0x588a4e(0x2b1),'icon':'✅','label':_0x588a4e(0x364)},{'id':_0x588a4e(0x348),'icon':'📈','label':_0x588a4e(0x35c)},{'id':_0x588a4e(0x2ee),'icon':'📝','label':_0x588a4e(0x21f)}];function initUI(){const _0x27b50b=_0x588a4e,_0x385e02=document[_0x27b50b(0x377)]('varSelect');VARS[_0x27b50b(0x262)](_0x6bff0d=>{const _0x49a25d=_0x27b50b,_0x1ab7d8=document['createElement'](_0x49a25d(0x30a));_0x1ab7d8[_0x49a25d(0x366)]=_0x6bff0d['id'],_0x1ab7d8[_0x49a25d(0x270)]='Вар.\x20'+_0x6bff0d['id'],_0x385e02[_0x49a25d(0x34a)](_0x1ab7d8);});const _0x18e20c=document['getElementById']('tabsBar'),_0x23bb91=document['getElementById'](_0x27b50b(0x349));TABS[_0x27b50b(0x262)]((_0x56784a,_0x340cb6)=>{const _0x355ce4=_0x27b50b,_0x20a261=document[_0x355ce4(0x20a)](_0x355ce4(0x1e7));_0x20a261[_0x355ce4(0x2eb)]=_0x355ce4(0x310)+(_0x340cb6===0x0?_0x355ce4(0x206):''),_0x20a261[_0x355ce4(0x35b)]=_0x56784a['icon']+'\x20'+_0x56784a[_0x355ce4(0x227)],_0x20a261[_0x355ce4(0x1f0)]=()=>switchTab(_0x56784a['id']),_0x20a261[_0x355ce4(0x247)][_0x355ce4(0x35d)]=_0x56784a['id'],_0x18e20c[_0x355ce4(0x34a)](_0x20a261);const _0x458184=document[_0x355ce4(0x20a)]('div');_0x458184[_0x355ce4(0x2eb)]=_0x355ce4(0x2fe)+(_0x340cb6===0x0?'\x20active':''),_0x458184['id']=_0x355ce4(0x319)+_0x56784a['id'],_0x23bb91[_0x355ce4(0x34a)](_0x458184);});}function switchTab(_0x4f4194){const _0x2bd5cb=_0x588a4e;document[_0x2bd5cb(0x1f7)](_0x2bd5cb(0x2e4))[_0x2bd5cb(0x262)](_0x288f0a=>_0x288f0a[_0x2bd5cb(0x2a2)][_0x2bd5cb(0x360)]('active',_0x288f0a[_0x2bd5cb(0x247)][_0x2bd5cb(0x35d)]===_0x4f4194)),document[_0x2bd5cb(0x1f7)](_0x2bd5cb(0x2ed))[_0x2bd5cb(0x262)](_0x49e726=>_0x49e726[_0x2bd5cb(0x2a2)][_0x2bd5cb(0x360)](_0x2bd5cb(0x301),_0x49e726['id']===_0x2bd5cb(0x319)+_0x4f4194));}function render(){const _0x2f3cf6=_0x588a4e,_0x159849=+document['getElementById'](_0x2f3cf6(0x2f2))[_0x2f3cf6(0x366)],_0x3edb6b=VARS[_0x2f3cf6(0x353)](_0x412146=>_0x412146['id']===_0x159849);document[_0x2f3cf6(0x377)](_0x2f3cf6(0x212))[_0x2f3cf6(0x270)]=_0x3edb6b[_0x2f3cf6(0x2b6)];const _0xa34f53=compute(_0x3edb6b);renderCondition(_0xa34f53),renderCalc(_0xa34f53),renderCatalog(_0xa34f53),renderChecks(_0xa34f53),renderCharts(_0xa34f53),renderConclusion(_0xa34f53),window['MathJax']&&MathJax[_0x2f3cf6(0x34d)]&&MathJax[_0x2f3cf6(0x34d)]()[_0x2f3cf6(0x30f)](_0x4608af=>console['warn'](_0x4608af));}function renderCondition(_0x367a7d){const _0x3426e4=_0x588a4e,_0x3dea32=_0x367a7d['v'],_0x1351b2=document[_0x3426e4(0x377)](_0x3426e4(0x2e8));let _0x4467ce='';_0x367a7d[_0x3426e4(0x245)]?_0x4467ce=_0x3426e4(0x266)+_0x3dea32[_0x3426e4(0x2ff)]+_0x3426e4(0x2e7)+_0x3dea32[_0x3426e4(0x2fb)]+_0x3426e4(0x2a3)+_0x3dea32[_0x3426e4(0x2db)]+'\x20шт.</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Струм\x201ф\x20КЗ\x20на\x20землю,\x20$I_{k}^{(1)}$\x20/\x20Час\x20відкл.,\x20$t_{в1}$</td><td>'+_0x3dea32[_0x3426e4(0x315)]+_0x3426e4(0x2f8)+_0x3dea32['tv1']+_0x3426e4(0x342):_0x4467ce=_0x3426e4(0x346)+(_0x3dea32[_0x3426e4(0x258)]||(_0x3dea32[_0x3426e4(0x216)]>=0x6e?0xfa0:_0x3dea32['Unom']>=0x23?0xbb8:0x3e8))+_0x3426e4(0x36d);let _0x301ad1=_0x3dea32[_0x3426e4(0x314)]>0x1?'\x20('+_0x3dea32[_0x3426e4(0x314)]+_0x3426e4(0x2f1):'',_0x145f82=_0x3426e4(0x1ef)+_0x301ad1+'</h3>\x0a\x20\x20\x20\x20<div\x20class=\x22svg-wrap\x22>\x0a\x20\x20\x20\x20\x20\x20<svg\x20viewBox=\x220\x200\x20820\x20340\x22\x20xmlns=\x22http://www.w3.org/2000/svg\x22\x20style=\x22max-width:780px;width:100%;height:auto;font-family:\x27Nunito\x20Sans\x27,sans-serif;\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Фон\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<rect\x20x=\x220\x22\x20y=\x220\x22\x20width=\x22820\x22\x20height=\x22340\x22\x20fill=\x22none\x22/>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20===\x20ВЕРХНЯ\x20ШИНА\x20(лінія\x20від\x20початку\x20до\x20кінця)\x20===\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Лінія\x20зліва\x20до\x20R\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x2260\x22\x20y1=\x2270\x22\x20x2=\x22250\x22\x20y2=\x2270\x22\x20stroke=\x22#1a5276\x22\x20stroke-width=\x222.5\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20R\x20блок\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<rect\x20x=\x22250\x22\x20y=\x2255\x22\x20width=\x22120\x22\x20height=\x2230\x22\x20rx=\x224\x22\x20fill=\x22#ebf5fb\x22\x20stroke=\x22#1a5276\x22\x20stroke-width=\x222\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22310\x22\x20y=\x2275\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2216\x22\x20font-weight=\x22700\x22\x20fill=\x22#1a5276\x22>R<tspan\x20font-size=\x2211\x22\x20dy=\x223\x22>екв</tspan></text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Лінія\x20R\x20→\x20X\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22370\x22\x20y1=\x2270\x22\x20x2=\x22430\x22\x20y2=\x2270\x22\x20stroke=\x22#1a5276\x22\x20stroke-width=\x222.5\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20X\x20блок\x20(індуктивність)\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<rect\x20x=\x22430\x22\x20y=\x2255\x22\x20width=\x22120\x22\x20height=\x2230\x22\x20rx=\x224\x22\x20fill=\x22#ebf5fb\x22\x20stroke=\x22#1a5276\x22\x20stroke-width=\x222\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22490\x22\x20y=\x2275\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2216\x22\x20font-weight=\x22700\x22\x20fill=\x22#1a5276\x22>jX<tspan\x20font-size=\x2211\x22\x20dy=\x223\x22>екв</tspan></text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Лінія\x20від\x20X\x20до\x20кінця\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22550\x22\x20y1=\x2270\x22\x20x2=\x22760\x22\x20y2=\x2270\x22\x20stroke=\x22#1a5276\x22\x20stroke-width=\x222.5\x22/>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20===\x20НИЖНЯ\x20ШИНА\x20(земля)\x20===\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x2260\x22\x20y1=\x22280\x22\x20x2=\x22760\x22\x20y2=\x22280\x22\x20stroke=\x22#555\x22\x20stroke-width=\x222\x22\x20stroke-dasharray=\x228,4\x22/>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20===\x20ЛІВА\x20НІЖКА:\x20C/2\x20(початок\x20лінії)\x20===\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22130\x22\x20y1=\x2270\x22\x20x2=\x22130\x22\x20y2=\x22140\x22\x20stroke=\x22#2980b9\x22\x20stroke-width=\x222\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Конденсатор\x20(дві\x20паралельні\x20пластини)\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22110\x22\x20y1=\x22140\x22\x20x2=\x22150\x22\x20y2=\x22140\x22\x20stroke=\x22#2980b9\x22\x20stroke-width=\x223\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22110\x22\x20y1=\x22152\x22\x20x2=\x22150\x22\x20y2=\x22152\x22\x20stroke=\x22#2980b9\x22\x20stroke-width=\x223\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22130\x22\x20y1=\x22152\x22\x20x2=\x22130\x22\x20y2=\x22200\x22\x20stroke=\x22#2980b9\x22\x20stroke-width=\x222\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Стрілка\x20Qc/2\x20вгору\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22130\x22\x20y1=\x22210\x22\x20x2=\x22130\x22\x20y2=\x22170\x22\x20stroke=\x22#d68910\x22\x20stroke-width=\x221.8\x22\x20marker-end=\x22url(#arrowOrange)\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22130\x22\x20y=\x22228\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2214\x22\x20font-weight=\x22700\x22\x20fill=\x22#d68910\x22>Q<tspan\x20font-size=\x2210\x22\x20dy=\x222\x22>c</tspan><tspan\x20dy=\x22-2\x22>/2</tspan></text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20З\x27єднання\x20з\x20землею\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22130\x22\x20y1=\x22200\x22\x20x2=\x22130\x22\x20y2=\x22280\x22\x20stroke=\x22#555\x22\x20stroke-width=\x221.5\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Підпис\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22130\x22\x20y=\x2230\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2213\x22\x20fill=\x22#555\x22>Початок</text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22130\x22\x20y=\x2246\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2213\x22\x20fill=\x22#555\x22>(генерація)</text>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Точка\x20вузла\x20зліва\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<circle\x20cx=\x22130\x22\x20cy=\x2270\x22\x20r=\x224\x22\x20fill=\x22#1a5276\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Точка\x20U1\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x2262\x22\x20y=\x2262\x22\x20font-size=\x2215\x22\x20font-weight=\x22700\x22\x20fill=\x22#1a5276\x22>U<tspan\x20font-size=\x2210\x22\x20dy=\x222\x22>1</tspan></text>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20===\x20ПРАВА\x20НІЖКА:\x20C/2\x20(кінець\x20лінії)\x20===\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22670\x22\x20y1=\x2270\x22\x20x2=\x22670\x22\x20y2=\x22140\x22\x20stroke=\x22#2980b9\x22\x20stroke-width=\x222\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Конденсатор\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22650\x22\x20y1=\x22140\x22\x20x2=\x22690\x22\x20y2=\x22140\x22\x20stroke=\x22#2980b9\x22\x20stroke-width=\x223\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22650\x22\x20y1=\x22152\x22\x20x2=\x22690\x22\x20y2=\x22152\x22\x20stroke=\x22#2980b9\x22\x20stroke-width=\x223\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22670\x22\x20y1=\x22152\x22\x20x2=\x22670\x22\x20y2=\x22200\x22\x20stroke=\x22#2980b9\x22\x20stroke-width=\x222\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Стрілка\x20Qc/2\x20вгору\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22670\x22\x20y1=\x22210\x22\x20x2=\x22670\x22\x20y2=\x22170\x22\x20stroke=\x22#d68910\x22\x20stroke-width=\x221.8\x22\x20marker-end=\x22url(#arrowOrange)\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22670\x22\x20y=\x22228\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2214\x22\x20font-weight=\x22700\x22\x20fill=\x22#d68910\x22>Q<tspan\x20font-size=\x2210\x22\x20dy=\x222\x22>c</tspan><tspan\x20dy=\x22-2\x22>/2</tspan></text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20З\x27єднання\x20з\x20землею\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22670\x22\x20y1=\x22200\x22\x20x2=\x22670\x22\x20y2=\x22280\x22\x20stroke=\x22#555\x22\x20stroke-width=\x221.5\x22/>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Точка\x20вузла\x20справа\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<circle\x20cx=\x22670\x22\x20cy=\x2270\x22\x20r=\x224\x22\x20fill=\x22#1a5276\x22/>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20===\x20НАВАНТАЖЕННЯ\x20(справа)\x20===\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22740\x22\x20y1=\x2270\x22\x20x2=\x22740\x22\x20y2=\x22130\x22\x20stroke=\x22#c0392b\x22\x20stroke-width=\x222.5\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Блок\x20навантаження\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<rect\x20x=\x22710\x22\x20y=\x22130\x22\x20width=\x2260\x22\x20height=\x2275\x22\x20rx=\x226\x22\x20fill=\x22#fdedec\x22\x20stroke=\x22#c0392b\x22\x20stroke-width=\x222\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22740\x22\x20y=\x22155\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2214\x22\x20font-weight=\x22700\x22\x20fill=\x22#c0392b\x22>P\x20+\x20jQ</text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22740\x22\x20y=\x22175\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2212\x22\x20fill=\x22#c0392b\x22>(навант.)</text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22740\x22\x20y=\x22195\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2211\x22\x20fill=\x22#c0392b\x22>cosφ</text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22740\x22\x20y1=\x22205\x22\x20x2=\x22740\x22\x20y2=\x22280\x22\x20stroke=\x22#555\x22\x20stroke-width=\x221.5\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Підпис\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22740\x22\x20y=\x2230\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2213\x22\x20fill=\x22#555\x22>Кінець</text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22740\x22\x20y=\x2246\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2213\x22\x20fill=\x22#555\x22>(споживач)</text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20U2\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22758\x22\x20y=\x2262\x22\x20font-size=\x2215\x22\x20font-weight=\x22700\x22\x20fill=\x22#1a5276\x22>U<tspan\x20font-size=\x2210\x22\x20dy=\x222\x22>2</tspan></text>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20===\x20СТРІЛКА\x20ПОТОКУ\x20через\x20R+jX\x20===\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<defs>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<marker\x20id=\x22arrowGreen\x22\x20viewBox=\x220\x200\x2010\x2010\x22\x20refX=\x229\x22\x20refY=\x225\x22\x20markerWidth=\x227\x22\x20markerHeight=\x227\x22\x20orient=\x22auto\x22><path\x20d=\x22M\x200\x200\x20L\x2010\x205\x20L\x200\x2010\x20z\x22\x20fill=\x22#1e8449\x22/></marker>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<marker\x20id=\x22arrowOrange\x22\x20viewBox=\x220\x200\x2010\x2010\x22\x20refX=\x229\x22\x20refY=\x225\x22\x20markerWidth=\x227\x22\x20markerHeight=\x227\x22\x20orient=\x22auto\x22><path\x20d=\x22M\x200\x200\x20L\x2010\x205\x20L\x200\x2010\x20z\x22\x20fill=\x22#d68910\x22/></marker>\x0a\x20\x20\x20\x20\x20\x20\x20\x20</defs>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22200\x22\x20y1=\x22100\x22\x20x2=\x22590\x22\x20y2=\x22100\x22\x20stroke=\x22#1e8449\x22\x20stroke-width=\x222\x22\x20marker-end=\x22url(#arrowGreen)\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22395\x22\x20y=\x22120\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2214\x22\x20font-weight=\x22700\x22\x20fill=\x22#1e8449\x22>P\x20+\x20jQ<tspan\x20font-size=\x2211\x22\x20dy=\x221\x22>eff</tspan></text>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20===\x20Формула\x20Qeff\x20(внизу)\x20===\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<rect\x20x=\x22195\x22\x20y=\x22288\x22\x20width=\x22430\x22\x20height=\x2246\x22\x20rx=\x226\x22\x20fill=\x22#fef9e7\x22\x20stroke=\x22#d68910\x22\x20stroke-width=\x221.5\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22410\x22\x20y=\x22310\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2215\x22\x20font-weight=\x22700\x22\x20fill=\x22#1a1a1a\x22>Q<tspan\x20font-size=\x2211\x22\x20dy=\x221\x22>eff</tspan><tspan\x20dy=\x22-1\x22>\x20=\x20Q\x20−\x20Q</tspan><tspan\x20font-size=\x2211\x22\x20dy=\x221\x22>c</tspan><tspan\x20dy=\x22-1\x22>/2\x20\x20\x20→\x20\x20\x20через\x20R+jX\x20тече\x20саме\x20Q</tspan><tspan\x20font-size=\x2211\x22\x20dy=\x221\x22>eff</tspan></text>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<text\x20x=\x22410\x22\x20y=\x22328\x22\x20text-anchor=\x22middle\x22\x20font-size=\x2212\x22\x20fill=\x22#555\x22>(ємність\x20на\x20кінці\x20компенсує\x20частину\x20реактивної\x20потужності\x20навантаження)</text>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<!--\x20Земля\x20символи\x20-->\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22120\x22\x20y1=\x22280\x22\x20x2=\x22140\x22\x20y2=\x22280\x22\x20stroke=\x22#555\x22\x20stroke-width=\x222.5\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22123\x22\x20y1=\x22286\x22\x20x2=\x22137\x22\x20y2=\x22286\x22\x20stroke=\x22#555\x22\x20stroke-width=\x222\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22126\x22\x20y1=\x22292\x22\x20x2=\x22134\x22\x20y2=\x22292\x22\x20stroke=\x22#555\x22\x20stroke-width=\x221.5\x22/>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22660\x22\x20y1=\x22280\x22\x20x2=\x22680\x22\x20y2=\x22280\x22\x20stroke=\x22#555\x22\x20stroke-width=\x222.5\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22663\x22\x20y1=\x22286\x22\x20x2=\x22677\x22\x20y2=\x22286\x22\x20stroke=\x22#555\x22\x20stroke-width=\x222\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22666\x22\x20y1=\x22292\x22\x20x2=\x22674\x22\x20y2=\x22292\x22\x20stroke=\x22#555\x22\x20stroke-width=\x221.5\x22/>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22730\x22\x20y1=\x22280\x22\x20x2=\x22750\x22\x20y2=\x22280\x22\x20stroke=\x22#555\x22\x20stroke-width=\x222.5\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22733\x22\x20y1=\x22286\x22\x20x2=\x22747\x22\x20y2=\x22286\x22\x20stroke=\x22#555\x22\x20stroke-width=\x222\x22/>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<line\x20x1=\x22736\x22\x20y1=\x22292\x22\x20x2=\x22744\x22\x20y2=\x22292\x22\x20stroke=\x22#555\x22\x20stroke-width=\x221.5\x22/>\x0a\x20\x20\x20\x20\x20\x20</svg>\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.92em;\x22>\x0a\x20\x20\x20\x20\x20\x20<b>Пояснення\x20П-схеми:</b>\x20Розподілена\x20ємність\x20лінії\x20зосереджується\x20у\x20двох\x20рівних\x20частинах\x20$C/2$\x20на\x20початку\x20та\x20в\x20кінці.\x20Кожна\x20генерує\x20зарядну\x20потужність\x20$Q_c/2$.\x20Ємність\x20на\x20кінці\x20лінії\x20<b>компенсує</b>\x20частину\x20індуктивного\x20споживання\x20навантаження,\x20тому\x20через\x20послідовний\x20опір\x20$R_{\x5ctext{екв}}\x20+\x20jX_{\x5ctext{екв}}$\x20протікає\x20зменшена\x20реактивна\x20потужність\x20$Q_{\x5ctext{eff}}\x20=\x20Q\x20-\x20Q_c/2$.\x20Саме\x20$Q_{\x5ctext{eff}}$\x20визначає\x20спад\x20напруги.\x20'+(_0x367a7d['isCable']?'':_0x3dea32['Unom']<0x6e?_0x3426e4(0x355):'')+_0x3426e4(0x34b);_0x1351b2[_0x3426e4(0x35b)]='\x0a\x20\x20\x20\x20<h2>Вихідні\x20дані\x20варіанту\x20'+_0x3dea32['id']+_0x3426e4(0x2f6)+_0x3dea32['obj']+_0x3426e4(0x2d4)+(_0x367a7d['isCable']?_0x3426e4(0x223):'Повітряна\x20лінія\x20неізольованим\x20проводом')+_0x3426e4(0x22a)+_0x3dea32['Unom']+_0x3426e4(0x241)+_0x3dea32['P']+_0x3426e4(0x21c)+n(_0x3dea32[_0x3426e4(0x1fd)])+_0x3426e4(0x378)+_0x3dea32['L']+_0x3426e4(0x1ed)+_0x3dea32[_0x3426e4(0x314)]+'</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td>Струм\x203ф\x20КЗ,\x20$I_{k}^{(3)}$\x20/\x20Час\x20відкл.,\x20$t_{в3}$</td><td>'+_0x3dea32['Ikz']+_0x3426e4(0x2f8)+_0x3dea32['tv']+_0x3426e4(0x271)+_0x4467ce+_0x3426e4(0x287)+_0x145f82+'\x0a\x20\x20';}function renderCalc(_0x457f47){const _0x29f103=_0x588a4e,_0x89f0e3=_0x457f47['v'],_0x36b8ab=document[_0x29f103(0x377)]('panel-calc');if(!_0x457f47[_0x29f103(0x260)]){_0x36b8ab[_0x29f103(0x35b)]=_0x29f103(0x339)+_0x457f47[_0x29f103(0x28b)]+'\x5c%$\x20при\x20розрахунку\x20найтяжчого\x20температурного\x20режиму).<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Дія\x20студента/проєктувальника:</b>\x20Для\x20заданої\x20потужності\x20($P\x20=\x20'+_0x89f0e3['P']+_0x29f103(0x1e5)+_0x89f0e3['L']+_0x29f103(0x25f)+_0x89f0e3[_0x29f103(0x216)]+_0x29f103(0x2e5);return;}let _0x33a7ce=_0x89f0e3['P'],_0x6a1ad4=_0x89f0e3['cosf'],_0x2af778=_0x89f0e3['Unom'],_0x29d0bd=_0x89f0e3[_0x29f103(0x314)],_0x257402=_0x457f47[_0x29f103(0x273)],_0x58a274=_0x457f47[_0x29f103(0x312)],_0x82ecaf=_0x457f47[_0x29f103(0x368)],_0xb2a7ab=_0x457f47[_0x29f103(0x208)],_0xe08fb2=_0x29f103(0x2c2)+n(_0x33a7ce,0x2)+_0x29f103(0x23a)+n(_0x6a1ad4,0x2)+_0x29f103(0x24e)+n(_0x6a1ad4,0x2)+_0x29f103(0x222)+n(_0x457f47['Q'],0x2)+_0x29f103(0x26c)+n(_0x33a7ce,0x2)+'^2\x20+\x20'+n(_0x457f47['Q'],0x2)+_0x29f103(0x27a)+n(_0x457f47['S'],0x2)+_0x29f103(0x36f)+n(_0x457f47['S'],0x2)+_0x29f103(0x2e1)+_0x2af778+'\x20\x5ccdot\x20'+_0x29d0bd+_0x29f103(0x222)+n(_0x457f47['Ir'],0x1)+_0x29f103(0x23b)+(_0x29d0bd>0x1?_0x29f103(0x202)+n(_0x457f47['S'],0x2)+_0x29f103(0x2e1)+_0x2af778+_0x29f103(0x32c)+(_0x29d0bd-0x1)+_0x29f103(0x222)+n(_0x457f47[_0x29f103(0x1ec)],0x1)+_0x29f103(0x302):'')+_0x29f103(0x2f5),_0xeb1700=!_0x457f47['isCable']&&_0x89f0e3[_0x29f103(0x216)]>=0x6e?_0x29f103(0x229)+_0x457f47['F_cor']+'\x20\x5ctext{\x20мм}^2}$<br>\x0a\x20\x20\x20\x20<i>Мінімальний\x20переріз\x20за\x20умовами\x20корони\x20для\x20ПЛ\x20110\x20кВ\x20становить\x2070\x20мм²\x20(п.\x202.5.86\x20ПУЕ-2017).\x20Однак,\x20враховуючи\x20сучасну\x20практику\x20проєктування\x20(Норми\x20технологічного\x20проєктування),\x20вимоги\x20механічної\x20надійності\x20та\x20техніко-економічну\x20доцільність\x20зниження\x20втрат\x20електроенергії,\x20мінімальний\x20рекомендований\x20переріз\x20до\x20розрахунку\x20прийнято\x20'+_0x457f47[_0x29f103(0x30d)]+_0x29f103(0x28e):'',_0x43c6ca=_0x457f47[_0x29f103(0x245)]?'<br><br><b>Термічна\x20стійкість\x20мідного\x20екрану\x20(до\x201ф\x20КЗ\x20на\x20землю):</b><br>\x0a\x20\x20\x20\x20$F_{\x5ctext{екран}}\x20=\x20\x5cfrac{I_k^{(1)}\x20\x5ccdot\x201000\x20\x5ccdot\x20\x5csqrt{t_{в1}}}{C_{t,\x5ctext{екран}}}\x20=\x20\x5cfrac{'+n(_0x82ecaf,0x2)+_0x29f103(0x274)+n(_0xb2a7ab,0x2)+_0x29f103(0x343)+n(_0x457f47[_0x29f103(0x27c)],0x1)+_0x29f103(0x2fd):'',_0x434278;if(_0x457f47[_0x29f103(0x245)])_0x434278=_0x29f103(0x21d);else _0x89f0e3[_0x29f103(0x216)]>=0x23?_0x434278='Мінімальний\x20переріз\x20за\x20механічною\x20міцністю\x20для\x20ПЛ\x20напругою\x20$\x5cge\x2035$\x20кВ\x20—\x20не\x20менше\x20$35\x20\x5ctext{\x20мм}^2$\x20(п.\x202.5.78\x20ПУЕ-2017).':_0x434278=_0x29f103(0x2da);let _0x26e8f7=_0x29f103(0x1e2)+_0x457f47['F_mech']+_0x29f103(0x33e)+_0xeb1700+_0x29f103(0x244)+n(_0x257402,0x2)+_0x29f103(0x274)+n(_0x58a274,0x2)+_0x29f103(0x26e)+_0x457f47['Ct_phase']+_0x29f103(0x222)+n(_0x457f47['F_kz_phase'],0x1)+'\x20\x5ctext{\x20мм}^2}$\x0a\x20\x20\x20\x20\x20\x20\x20\x20<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Абсолютний\x20мінімальний\x20ліміт\x20фазної\x20жили:</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$F_{\x5ctext{limit}}\x20=\x20\x5cmax(F_{\x5ctext{мех}},\x20F_{\x5ctext{кор}},\x20F_{\x5ctext{фаза}})\x20=\x20\x5cmathbf{'+n(_0x457f47[_0x29f103(0x2ec)],0x1)+_0x29f103(0x33e)+_0x43c6ca+_0x29f103(0x305)+_0x434278+_0x29f103(0x2b8)+(_0x457f47[_0x29f103(0x245)]?_0x29f103(0x31c):'')+_0x29f103(0x25c),_0x428dba=_0x457f47[_0x29f103(0x245)]?'\x0a\x20\x20\x20\x20<div\x20class=\x22step\x22><span\x20class=\x22step-num\x22>Блок\x204</span><h3>Теплова\x20корекція\x20кабелів\x20(ДСТУ\x20IEC\x2060287)</h3>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$K_t\x20=\x20\x5csqrt{\x5cfrac{90\x20-\x20'+_0x89f0e3[_0x29f103(0x2ff)]+_0x29f103(0x30c)+n(_0x457f47['Kt'],0x3)+_0x29f103(0x341)+n(_0x89f0e3['rho'],0x1)+_0x29f103(0x324)+n(_0x457f47[_0x29f103(0x1fc)],0x3)+_0x29f103(0x379)+n(_0x457f47['Kg'],0x2)+_0x29f103(0x311)+_0x89f0e3[_0x29f103(0x2db)]+_0x29f103(0x308)+n(_0x457f47['Kt'],0x3)+_0x29f103(0x32c)+n(_0x457f47[_0x29f103(0x1fc)],0x3)+'\x20\x5ccdot\x20'+_0x457f47['Kg']+'\x20=\x20\x5cmathbf{'+n(_0x457f47[_0x29f103(0x235)],0x3)+'}$\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Примітка\x20($K_g$):</b>\x20Коефіцієнт\x20групового\x20прокладання\x20$K_g$\x20у\x20реальності\x20залежить\x20від\x20відстані\x20між\x20кабелями\x20у\x20траншеї\x20та\x20глибини\x20закладання.\x20Точні\x20значення\x20подаються\x20у\x20<b>Табл.\x201.3.10\x20ПУЕ-2017</b>\x20або\x20у\x20стандарті\x20<b>IEC\x2060287-2-1</b>.\x20У\x20даному\x20розрахунку\x20прийнято\x20наближення:\x20$K_g\x20=\x200.85$\x20для\x202-х\x20кабелів,\x20$K_g\x20=\x200.75$\x20для\x203+\x20кабелів\x20у\x20траншеї.\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20</div>':'',_0x3fd735=_0x457f47['iterLog']['map'](_0x494473=>_0x29f103(0x220)+_0x494473[_0x29f103(0x326)]+'\x20('+_0x494473['F']+_0x29f103(0x27e)+(_0x494473['passed']?_0x29f103(0x34e):'var(--red)')+'\x22>'+(_0x494473['passed']?_0x29f103(0x307):_0x29f103(0x2ba)+_0x494473[_0x29f103(0x250)])+'</span></div>')[_0x29f103(0x2ab)](''),_0x528698=_0x457f47[_0x29f103(0x245)]?_0x29f103(0x20e)+_0x457f47[_0x29f103(0x290)]+_0x29f103(0x272):_0x29f103(0x20e)+_0x457f47[_0x29f103(0x290)]+_0x29f103(0x333),_0x39a264;_0x457f47['isCable']?_0x39a264='\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Коригувальний\x20коефіцієнт\x20$K_{\x5ctext{total}}$\x20(ДСТУ\x20IEC\x2060287):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20Фактичні\x20умови\x20прокладання\x20відрізняються\x20від\x20стандартних,\x20тому\x20допустимий\x20струм\x20коригується:<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$K_t\x20=\x20\x5csqrt{\x5cfrac{\x5ctheta_{\x5cmax}\x20-\x20\x5ctheta_{\x5ctext{ґр}}}{\x5ctheta_{\x5cmax}\x20-\x20\x5ctheta_{\x5ctext{баз}}}}\x20=\x20\x5csqrt{\x5cfrac{90\x20-\x20'+_0x89f0e3['tGround']+'}{90\x20-\x2015}}\x20=\x20'+n(_0x457f47['Kt'],0x3)+_0x29f103(0x2b2)+_0x89f0e3['tGround']+_0x29f103(0x205)+n(_0x89f0e3['rho'],0x1)+_0x29f103(0x324)+n(_0x457f47['Krho'],0x3)+_0x29f103(0x21a)+n(_0x457f47['Kg'],0x2)+_0x29f103(0x218)+_0x89f0e3[_0x29f103(0x2db)]+'\x20кабелів\x20у\x20траншеї)<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$K_{\x5ctext{total}}\x20=\x20K_t\x20\x5ccdot\x20K_\x5crho\x20\x5ccdot\x20K_g\x20=\x20'+n(_0x457f47['Kt'],0x3)+_0x29f103(0x32c)+n(_0x457f47[_0x29f103(0x1fc)],0x3)+_0x29f103(0x32c)+_0x457f47['Kg']+_0x29f103(0x2dd)+n(_0x457f47[_0x29f103(0x235)],0x3)+_0x29f103(0x264)+_0x457f47[_0x29f103(0x290)]+_0x29f103(0x32c)+n(_0x457f47[_0x29f103(0x235)],0x3)+_0x29f103(0x2dd)+n(_0x457f47['Ifact'],0x1)+_0x29f103(0x351):_0x39a264=_0x29f103(0x376)+_0x457f47[_0x29f103(0x290)]+_0x29f103(0x2c7)+n(_0x457f47[_0x29f103(0x29b)],0x1)+_0x29f103(0x351);let _0x31adc4=_0x29f103(0x253)+n(_0x457f47['Ir'],0x1)+_0x29f103(0x32a)+n(_0x457f47[_0x29f103(0x29b)],0x1)+_0x29f103(0x263),_0x3f44b2;_0x29d0bd>0x1?_0x3f44b2=_0x29f103(0x36b)+(_0x29d0bd>0x1?_0x29d0bd-0x1:_0x29d0bd)+'\x20з\x20'+_0x29d0bd+'\x20кіл:</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$I_{\x5ctext{ав}}\x20=\x20\x5cfrac{S\x20\x5ccdot\x201000}{\x5csqrt{3}\x20\x5ccdot\x20U_{\x5ctext{ном}}\x20\x5ccdot\x20(n-1)}\x20=\x20\x5cfrac{'+n(_0x457f47['S'],0x2)+_0x29f103(0x2e1)+_0x89f0e3['Unom']+_0x29f103(0x32c)+(_0x29d0bd-0x1)+'}\x20=\x20\x5cmathbf{'+n(_0x457f47['I_av'],0x1)+_0x29f103(0x23f)+n(_0x457f47['Ifact'],0x1)+_0x29f103(0x32c)+n(_0x457f47['Kov'],0x1)+_0x29f103(0x2dd)+n(_0x457f47[_0x29f103(0x29b)]*_0x457f47[_0x29f103(0x29c)],0x1)+'\x20\x5ctext{\x20A}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$I_{\x5ctext{ав}}\x20\x5cle\x20I_{\x5ctext{доп.ав}}\x20\x5cimplies\x20'+n(_0x457f47[_0x29f103(0x1ec)],0x1)+_0x29f103(0x32a)+n(_0x457f47[_0x29f103(0x29b)]*_0x457f47[_0x29f103(0x29c)],0x1)+'\x20\x5ctext{\x20A}$\x20<span\x20style=\x22color:'+(_0x457f47[_0x29f103(0x1ec)]<=_0x457f47[_0x29f103(0x29b)]*_0x457f47[_0x29f103(0x29c)]?_0x29f103(0x34e):_0x29f103(0x2bc))+_0x29f103(0x2f3)+(_0x457f47[_0x29f103(0x1ec)]<=_0x457f47[_0x29f103(0x29b)]*_0x457f47[_0x29f103(0x29c)]?_0x29f103(0x347):_0x29f103(0x281))+')</span><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<i>де\x20$K_{\x5ctext{пер}}\x20=\x20'+n(_0x457f47[_0x29f103(0x29c)],0x1)+_0x29f103(0x2d1)+(_0x457f47[_0x29f103(0x245)]?'аварійного\x20перевантаження\x20кабелів\x20із\x20ЗПЕ\x20(п.\x201.3.31\x20ПУЕ-2017,\x20допускається\x20+30%\x20на\x206\x20год/добу\x20протягом\x205\x20діб)':_0x29f103(0x32d))+_0x29f103(0x211):_0x3f44b2='\x0a\x20\x20\x20\x20\x20\x20\x20\x20<b>Перевірка\x202\x20—\x20Післяаварійний\x20режим:</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<i>Лінія\x20виконана\x20одним\x20колом\x20($n\x20=\x201$).\x20Перевірка\x20за\x20критерієм\x20N-1\x20не\x20застосовується.\x20Резервування\x20забезпечується\x20на\x20рівні\x20схеми\x20електропостачання\x20відповідно\x20до\x20категорії\x20надійності\x20('+(_0x89f0e3[_0x29f103(0x372)]||'—')+_0x29f103(0x2b3);let _0x5f4347=_0x457f47['isCable']?'<b>Нормативне\x20обґрунтування\x20(ПУЕ-2017,\x20ДСТУ\x20IEC\x2060287):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20•\x20<b>$I_{\x5ctext{баз}}$:</b>\x20Згідно\x20з\x20<b>Табл.\x201.3.37\x20ПУЕ-2017</b>\x20для\x20трижильних\x20кабелів\x20із\x20ЗПЕ\x20з\x20алюмінієвими\x20жилами\x20напругою\x20до\x2035\x20кВ.\x20Базові\x20умови:\x20$t_{ґр}=15^\x5ccirc\x5ctext{C},\x20\x5crho=1.2\x20\x5ctext{\x20К·м/Вт}$,\x20безпосередньо\x20в\x20землі.<br>\x0a\x20\x20\x20\x20\x20\x20\x20•\x20<b>$K_{\x5ctext{total}}$:</b>\x20Коригувальні\x20коефіцієнти\x20за\x20<b>ДСТУ\x20IEC\x2060287-2-1</b>\x20та\x20<b>Табл.\x201.3.10\x20ПУЕ-2017</b>\x20враховують\x20реальні\x20умови\x20прокладання:\x20температуру\x20ґрунту,\x20тепловий\x20опір\x20ґрунту\x20та\x20взаємний\x20нагрів\x20кабелів\x20у\x20групі.<br>\x0a\x20\x20\x20\x20\x20\x20\x20•\x20<b>Аварійне\x20перевантаження:</b>\x20Згідно\x20з\x20<b>п.\x201.3.31\x20ПУЕ-2017</b>\x20для\x20кабелів\x20із\x20ЗПЕ\x20в\x20післяаварійному\x20режимі\x20допускається\x20перевантаження\x20<b>на\x2030%\x20($K_{\x5ctext{пер}}\x20=\x201.3$)</b>\x20протягом\x20не\x20більше\x206\x20год\x20на\x20добу\x20впродовж\x20не\x20більше\x205\x20діб.':'<b>Нормативне\x20обґрунтування\x20(ПУЕ-2017):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20•\x20<b>$I_{\x5ctext{баз}}$:</b>\x20Регламентується\x20<b>Таблицею\x201.3.42\x20ПУЕ-2017</b>\x20(за\x20ГОСТ\x20839-80)\x20для\x20неізольованих\x20проводів\x20марок\x20АС,\x20АСКС,\x20АСК,\x20АСКП\x20(стандартизовані\x20умови:\x20повітря\x20$+25^\x5ccirc\x5ctext{C}$).<br>\x0a\x20\x20\x20\x20\x20\x20\x20•\x20<b>$K_{\x5ctext{total}}$:</b>\x20Коригувальні\x20коефіцієнти\x20на\x20температуру\x20повітря\x20визначаються\x20за\x20<b>Табл.\x201.3.49\x20ПУЕ-2017</b>\x20(для\x20неізольованих\x20проводів,\x20нормована\x20температура\x20жили\x20$70^\x5ccirc\x5ctext{C}$).\x20У\x20базовому\x20розрахунку\x20при\x20$t_{\x5ctext{пов}}\x20=\x20+25^\x5ccirc\x5ctext{C}$\x20приймається\x20$K_{\x5ctext{total}}\x20=\x201.0$.<br>\x0a\x20\x20\x20\x20\x20\x20\x20•\x20<b>Аварійне\x20перевантаження:</b>\x20Для\x20неізольованих\x20проводів\x20(АС)\x20$K_{\x5ctext{пер}}\x20=\x201.0$,\x20оскільки\x20перевищення\x20допустимого\x20струму\x20спричинить\x20нагрів\x20понад\x20$+70^\x5ccirc\x5ctext{C}$\x20(Табл.\x201.3.3\x20ПУЕ-2017),\x20втрату\x20механічної\x20міцності\x20та\x20неприпустиме\x20провисання\x20габаритів.\x20<i>Примітка:\x20для\x20СІП\x20та\x20захищених\x20проводів\x20допустимі\x20струми\x20регламентуються\x20окремо\x20за\x20п.\x201.3.32–1.3.33\x20та\x20Табл.\x201.3.40\x20ПУЕ-2017.</i>',_0x363474=_0x29f103(0x316)+_0x3fd735+_0x29f103(0x2c1)+_0x457f47['chosen']['mark']+_0x29f103(0x2e0)+_0x528698+_0x29f103(0x237)+_0x39a264+_0x29f103(0x31b)+_0x31adc4+_0x29f103(0x31b)+_0x3f44b2+_0x29f103(0x2f4)+_0x5f4347+_0x29f103(0x2bf),_0x5257b7='',_0x3164f4='';_0x457f47[_0x29f103(0x245)]?(_0x5257b7=_0x29f103(0x2d7)+_0x457f47[_0x29f103(0x260)][_0x29f103(0x326)]+')</h3>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>1.\x20Еквівалентна\x20геометрія\x20(трижильний\x20кабель,\x20трипелюсткове\x20укладання):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$s\x20=\x20D_{\x5ctext{зовн}}\x20\x5ccdot\x20\x5csin(60^\x5ccirc)\x20/\x20\x5csqrt{3}\x20\x5capprox\x20D_{\x5ctext{зовн}}\x20\x5ccdot\x200,433\x20=\x20'+n(_0x457f47[_0x29f103(0x260)][_0x29f103(0x22e)],0x1)+'\x20\x5ccdot\x200,433\x20=\x20\x5cmathbf{'+n(_0x457f47[_0x29f103(0x32e)]*0x3e8,0x1)+_0x29f103(0x296)+n(_0x457f47['Davg'],0x4)+'\x20\x5ctext{\x20м}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$r_m\x20=\x20\x5cfrac{d_{\x5ctext{жили}}}{2}\x20=\x20\x5cfrac{'+n(_0x457f47['chosen'][_0x29f103(0x352)],0x1)+'}{2}\x20=\x20\x5cmathbf{'+n(_0x457f47['rm']*0x3e8,0x1)+_0x29f103(0x296)+n(_0x457f47['rm'],0x4)+_0x29f103(0x2a0)+n(_0x457f47[_0x29f103(0x260)]['R0'],0x3)+'\x20\x5ccdot[1\x20+\x200,00403\x20\x5ccdot\x2070]\x20=\x20\x5cmathbf{'+n(_0x457f47[_0x29f103(0x350)],0x4)+_0x29f103(0x203)+n(_0x457f47['X0'],0x4)+_0x29f103(0x234)+n(_0x457f47[_0x29f103(0x260)]['C0'],0x2)+_0x29f103(0x2dd)+n(_0x457f47['B0'],0x2)+'\x20\x5ctext{\x20мкСм/км}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<i>(де\x20$C_0\x20=\x20'+n(_0x457f47[_0x29f103(0x260)]['C0'],0x2)+_0x29f103(0x214)+n(_0x89f0e3['L'],0x1)+_0x29f103(0x20c)+_0x29d0bd+'$):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$R_{\x5ctext{екв}}\x20=\x20\x5cfrac{R_{t}\x20\x5ccdot\x20L}{n}\x20=\x20\x5cmathbf{'+n(_0x457f47['Rline'],0x3)+'\x20\x5ctext{\x20Ом}}$,\x20$\x5cquad\x20X_{\x5ctext{екв}}\x20=\x20\x5cfrac{X_0\x20\x5ccdot\x20L}{n}\x20=\x20\x5cmathbf{'+n(_0x457f47[_0x29f103(0x285)],0x3)+'\x20\x5ctext{\x20Ом}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$Q_c\x20=\x20\x5cfrac{U_{\x5ctext{ном}}^2\x20\x5ccdot\x20B_0\x20\x5ccdot\x20L\x20\x5ccdot\x20n}{10^6}\x20=\x20\x5cmathbf{'+n(_0x457f47['Qc'],0x3)+_0x29f103(0x1e6),_0x3164f4=_0x29f103(0x221)+iterSelectorHtml(_0x457f47['numIter'])+'\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Крок\x201.\x20Еквівалентні\x20параметри\x20лінії\x20(П-схема\x20заміщення):</b><br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Активний\x20опір\x20еквівалентної\x20лінії\x20($n\x20=\x20'+_0x29d0bd+'$\x20кіл\x20паралельно):<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$R_{\x5ctext{екв}}\x20=\x20\x5cfrac{R_t\x20\x5ccdot\x20L}{n}\x20=\x20\x5cfrac{'+n(_0x457f47[_0x29f103(0x350)],0x4)+_0x29f103(0x32c)+_0x89f0e3['L']+'}{'+_0x29d0bd+_0x29f103(0x222)+n(_0x457f47[_0x29f103(0x25a)],0x4)+_0x29f103(0x27d)+n(_0x457f47['X0'],0x4)+_0x29f103(0x32c)+_0x89f0e3['L']+'}{'+_0x29d0bd+'}\x20=\x20\x5cmathbf{'+n(_0x457f47[_0x29f103(0x285)],0x4)+_0x29f103(0x28f)+_0x2af778+_0x29f103(0x2b0)+n(_0x457f47['B0'],0x2)+_0x29f103(0x32c)+_0x89f0e3['L']+'\x20\x5ccdot\x20'+_0x29d0bd+'}{10^6}\x20=\x20\x5cmathbf{'+n(_0x457f47['Qc'],0x4)+_0x29f103(0x332)+n(_0x457f47['Q'],0x3)+_0x29f103(0x236)+n(_0x457f47['Qc'],0x4)+_0x29f103(0x1f3)+n(_0x457f47[_0x29f103(0x249)],0x4)+'\x20\x5ctext{\x20МВАр}}$\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Крок\x203.\x20Ітеративний\x20розрахунок\x20напруги\x20в\x20кінці\x20лінії:</b><br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<i>Оскільки\x20потужність\x20споживача\x20задана\x20в\x20кінці\x20лінії,\x20напруга\x20в\x20кінці\x20залежить\x20від\x20самої\x20себе.\x20Для\x20розв\x27язання\x20використовується\x20ітеративний\x20метод\x20('+_0x457f47[_0x29f103(0x200)]+'\x20'+(_0x457f47[_0x29f103(0x200)]===0x1?_0x29f103(0x217):_0x457f47['numIter']<0x5?_0x29f103(0x374):_0x29f103(0x284))+_0x29f103(0x1f2)+(_0x457f47[_0x29f103(0x200)]===0x1?_0x29f103(0x20b):'Нижче\x20—\x20результат\x20останньої\x20ітерації:')+'</i><br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Поздовжня\x20складова\x20спаду\x20напруги:<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$\x5cDelta\x20U_{\x5ctext{поздовж}}\x20=\x20\x5cfrac{P\x20\x5ccdot\x20R_{\x5ctext{екв}}\x20+\x20Q_{\x5ctext{eff}}\x20\x5ccdot\x20X_{\x5ctext{екв}}}{'+(_0x457f47['numIter']===0x1?_0x29f103(0x231):_0x29f103(0x35e))+_0x29f103(0x31a)+n(_0x33a7ce,0x2)+_0x29f103(0x32c)+n(_0x457f47[_0x29f103(0x25a)],0x4)+'\x20'+(_0x457f47[_0x29f103(0x249)]<0x0?'-':'+')+'\x20'+n(Math[_0x29f103(0x23c)](_0x457f47[_0x29f103(0x249)]),0x4)+'\x20\x5ccdot\x20'+n(_0x457f47[_0x29f103(0x285)],0x4)+'}{'+n(_0x457f47[_0x29f103(0x259)],0x3)+_0x29f103(0x25b)+n(_0x457f47[_0x29f103(0x2f0)],0x4)+_0x29f103(0x2bd)+(_0x457f47[_0x29f103(0x200)]===0x1?'U_{\x5ctext{ном}}':_0x29f103(0x35e))+_0x29f103(0x31a)+n(_0x33a7ce,0x2)+_0x29f103(0x32c)+n(_0x457f47['Xline'],0x4)+'\x20'+(_0x457f47['Qeff']<0x0?'+':'-')+'\x20'+n(Math[_0x29f103(0x23c)](_0x457f47[_0x29f103(0x249)]),0x4)+_0x29f103(0x32c)+n(_0x457f47[_0x29f103(0x25a)],0x4)+'}{'+n(_0x457f47[_0x29f103(0x259)],0x3)+_0x29f103(0x25b)+n(_0x457f47['dU_trans'],0x4)+_0x29f103(0x33b)+_0x2af778+_0x29f103(0x26a)+(_0x457f47[_0x29f103(0x226)]<0x0?'('+n(_0x457f47['dU_trans'],0x4)+')':n(_0x457f47[_0x29f103(0x226)],0x4))+'^2}\x20'+(_0x457f47[_0x29f103(0x2f0)]<0x0?'+':'-')+'\x20'+n(Math[_0x29f103(0x23c)](_0x457f47[_0x29f103(0x2f0)]),0x4)+_0x29f103(0x24c)+n(_0x457f47[_0x29f103(0x239)],0x3)+_0x29f103(0x228)+_0x2af778+'\x20-\x20'+n(_0x457f47[_0x29f103(0x239)],0x3)+'}{'+_0x2af778+_0x29f103(0x2d2)+n(_0x457f47[_0x29f103(0x2a8)],0x2)+'\x5c%}$<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Норматив:\x20$|\x5cDelta\x20U_{\x5c%}|\x20\x5cle\x20'+_0x457f47['normU']+_0x29f103(0x2ad)+(Math[_0x29f103(0x23c)](_0x457f47[_0x29f103(0x2a8)])<=_0x457f47[_0x29f103(0x28b)]?_0x29f103(0x34e):_0x29f103(0x2bc))+';font-weight:700;font-size:1.1em;\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20'+(Math[_0x29f103(0x23c)](_0x457f47[_0x29f103(0x2a8)])<=_0x457f47['normU']?'\x20✓\x20Виконано':'\x20✗\x20НЕ\x20виконано')+'</span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Аудит\x20стандартів\x20(ДСТУ\x20EN\x2050160:2023):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Вимоги\x20до\x20якості\x20напруги\x20на\x20окремій\x20кабельній\x20лінії\x20у\x20відомчих\x20нормах\x20зазвичай\x20обмежуються\x20$\x5cDelta\x20U\x20\x5cle\x205\x5c%$.\x20Для\x20КЛ\x20ємнісна\x20потужність\x20$Q_c$\x20може\x20бути\x20значною.\x20При\x20малих\x20навантаженнях\x20зарядна\x20потужність\x20може\x20перевищувати\x20реактивну\x20потужність\x20споживача\x20($Q_{\x5ctext{eff}}\x20<\x200$),\x20що\x20спричинює\x20підвищення\x20напруги\x20в\x20кінці\x20лінії\x20(Ефект\x20Ферранті).\x20Точний\x20ітеративний\x20розрахунок\x20автоматично\x20це\x20враховує.\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20</div>'):(_0x5257b7=_0x29f103(0x265)+_0x457f47[_0x29f103(0x260)]['mark']+_0x29f103(0x370)+n(_0x457f47['D_between'],0x1)+'\x20\x5ccdot\x20'+n(Math[_0x29f103(0x232)](0x2,0x1/0x3),0x3)+'\x20=\x20\x5cmathbf{'+n(_0x457f47[_0x29f103(0x32e)],0x3)+_0x29f103(0x289)+n(_0x457f47[_0x29f103(0x260)]['d_out'],0x1)+_0x29f103(0x1f3)+n(_0x457f47['rm']*0x3e8,0x1)+_0x29f103(0x296)+n(_0x457f47['rm'],0x4)+_0x29f103(0x2ac)+n(_0x457f47[_0x29f103(0x260)]['R0'],0x3)+_0x29f103(0x358)+n(_0x457f47[_0x29f103(0x350)],0x4)+_0x29f103(0x335)+n(_0x457f47['X0'],0x4)+_0x29f103(0x328)+(_0x89f0e3[_0x29f103(0x216)]>=0x6e?_0x29f103(0x36c)+n(_0x457f47[_0x29f103(0x32e)],0x3)+_0x29f103(0x2be)+n(_0x457f47['rm'],0x4)+')}\x20=\x20\x5cmathbf{'+n(_0x457f47[_0x29f103(0x2b9)],0x3)+'\x20\x5ctext{\x20нФ/км}}$<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$B_0\x20=\x202\x20\x5cpi\x20f\x20\x5ccdot\x20C_0\x20=\x20\x5cmathbf{'+n(_0x457f47['B0'],0x2)+_0x29f103(0x2e3):'$B_0\x20=\x200$\x20(для\x20ПЛ\x20$\x5cle\x2035$\x20кВ\x20зарядною\x20потужністю\x20нехтують)')+_0x29f103(0x2a5)+n(_0x89f0e3['L'],0x1)+_0x29f103(0x20c)+_0x29d0bd+'$):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$R_{\x5ctext{екв}}\x20=\x20\x5cfrac{R_{t}\x20\x5ccdot\x20L}{n}\x20=\x20\x5cmathbf{'+n(_0x457f47[_0x29f103(0x25a)],0x3)+_0x29f103(0x233)+n(_0x457f47[_0x29f103(0x285)],0x3)+_0x29f103(0x291)+n(_0x457f47['Qc'],0x3)+'\x20\x5ctext{\x20МВАр}}$\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Нормативне\x20обґрунтування\x20(ПЛ):</b><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20•\x20<b>Активний\x20опір\x20($R_t$):</b>\x20Значення\x20$R_{20}$\x20та\x20діаметри\x20проводів\x20за\x20<b>Додатком\x20А\x20(ДСТУ\x20EN\x2050182\x20/\x20ГОСТ\x20839-80)</b>.\x20Розрахунок\x20приводиться\x20до\x20граничної\x20робочої\x20температури\x20неізольованого\x20проводу\x20($70^\x5ccirc\x5ctext{C}$\x20за\x20Табл.\x201.3.3\x20ПУЕ-2017).<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20•\x20<b>Індуктивний\x20опір\x20($X_0$):</b>\x20Розраховується\x20за\x20формулою\x20з\x20Додатку\x20А:\x20$x_0\x20=\x200.144\x20\x5ccdot\x20\x5clg(D_{ср}/R_{пр})\x20+\x200.0157$\x20Ом/км.\x20Середньогеометрична\x20відстань\x20$D_{ср}\x20=\x20D\x20\x5ccdot\x20\x5csqrt[3]{2}$\x20при\x20горизонтальному\x20розміщенні\x20проводів\x20(<b>СОУ-Н\x20ЕЕ\x2020.178:2008</b>).<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20•\x20<b>Ємнісна\x20провідність\x20($B_0$):</b>\x20'+(_0x89f0e3[_0x29f103(0x216)]>=0x6e?_0x29f103(0x309):'Для\x20мереж\x20$\x5cle\x2035$\x20кВ\x20зарядною\x20потужністю\x20нехтують\x20($B_0\x20=\x200$).')+_0x29f103(0x36e),_0x3164f4=_0x29f103(0x269)+iterSelectorHtml(_0x457f47[_0x29f103(0x200)])+_0x29f103(0x2e2)+_0x29d0bd+'$\x20'+(_0x29d0bd>0x1?_0x29f103(0x2a1):_0x29f103(0x25d))+'):<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$R_{\x5ctext{екв}}\x20=\x20\x5cfrac{R_t\x20\x5ccdot\x20L}{n}\x20=\x20\x5cfrac{'+n(_0x457f47[_0x29f103(0x350)],0x4)+'\x20\x5ccdot\x20'+_0x89f0e3['L']+'}{'+_0x29d0bd+_0x29f103(0x222)+n(_0x457f47[_0x29f103(0x25a)],0x4)+'\x20\x5ctext{\x20Ом}}$<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Індуктивний\x20опір\x20еквівалентної\x20лінії:<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$X_{\x5ctext{екв}}\x20=\x20\x5cfrac{X_0\x20\x5ccdot\x20L}{n}\x20=\x20\x5cfrac{'+n(_0x457f47['X0'],0x4)+_0x29f103(0x32c)+_0x89f0e3['L']+'}{'+_0x29d0bd+'}\x20=\x20\x5cmathbf{'+n(_0x457f47[_0x29f103(0x285)],0x4)+'\x20\x5ctext{\x20Ом}}$<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Зарядна\x20реактивна\x20потужність'+(_0x29d0bd>0x1?_0x29f103(0x256):'')+_0x29f103(0x28a)+(_0x89f0e3[_0x29f103(0x216)]>=0x6e?_0x29f103(0x371)+_0x2af778+_0x29f103(0x2b0)+n(_0x457f47['B0'],0x2)+_0x29f103(0x32c)+_0x89f0e3['L']+_0x29f103(0x32c)+_0x29d0bd+'}{10^6}\x20=\x20\x5cmathbf{'+n(_0x457f47['Qc'],0x4)+_0x29f103(0x213):_0x29f103(0x34c))+'\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<b>Крок\x202.\x20Еквівалентна\x20реактивна\x20потужність\x20(з\x20урахуванням\x20$Q_c$):</b><br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20'+(_0x89f0e3[_0x29f103(0x216)]>=0x6e?_0x29f103(0x325)+n(_0x457f47['Q'],0x3)+_0x29f103(0x236)+n(_0x457f47['Qc'],0x4)+_0x29f103(0x1f3)+n(_0x457f47[_0x29f103(0x249)],0x4)+_0x29f103(0x213):_0x29f103(0x31d)+n(_0x457f47[_0x29f103(0x249)],0x4)+_0x29f103(0x213))+_0x29f103(0x317)+_0x457f47['numIter']+'\x20'+(_0x457f47[_0x29f103(0x200)]===0x1?_0x29f103(0x217):_0x457f47[_0x29f103(0x200)]<0x5?_0x29f103(0x374):_0x29f103(0x284))+').\x20'+(_0x457f47[_0x29f103(0x200)]===0x1?_0x29f103(0x20b):_0x29f103(0x215))+_0x29f103(0x251)+(_0x457f47[_0x29f103(0x200)]===0x1?_0x29f103(0x231):_0x29f103(0x35e))+_0x29f103(0x31a)+n(_0x33a7ce,0x2)+_0x29f103(0x32c)+n(_0x457f47[_0x29f103(0x25a)],0x4)+'\x20'+(_0x457f47[_0x29f103(0x249)]<0x0?'-':'+')+'\x20'+n(Math[_0x29f103(0x23c)](_0x457f47[_0x29f103(0x249)]),0x4)+_0x29f103(0x32c)+n(_0x457f47[_0x29f103(0x285)],0x4)+'}{'+n(_0x457f47['U_prev'],0x3)+_0x29f103(0x25b)+n(_0x457f47['dU_long'],0x4)+_0x29f103(0x2bd)+(_0x457f47['numIter']===0x1?_0x29f103(0x231):_0x29f103(0x35e))+'}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20=\x20\x5cfrac{'+n(_0x33a7ce,0x2)+_0x29f103(0x32c)+n(_0x457f47[_0x29f103(0x285)],0x4)+'\x20'+(_0x457f47[_0x29f103(0x249)]<0x0?'+':'-')+'\x20'+n(Math[_0x29f103(0x23c)](_0x457f47[_0x29f103(0x249)]),0x4)+'\x20\x5ccdot\x20'+n(_0x457f47[_0x29f103(0x25a)],0x4)+'}{'+n(_0x457f47[_0x29f103(0x259)],0x3)+'}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20=\x20\x5cmathbf{'+n(_0x457f47['dU_trans'],0x4)+'\x20\x5ctext{\x20кВ}}$<br><br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Напруга\x20в\x20кінці\x20лінії\x20(векторний\x20метод):<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$U_{\x5ctext{кінц}}\x20=\x20\x5csqrt{U_{\x5ctext{ном}}^2\x20-\x20\x5cdelta\x20U_{\x5ctext{попер}}^2}\x20-\x20\x5cDelta\x20U_{\x5ctext{поздовж}}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20=\x20\x5csqrt{'+_0x2af778+_0x29f103(0x26a)+(_0x457f47[_0x29f103(0x226)]<0x0?'('+n(_0x457f47[_0x29f103(0x226)],0x4)+')':n(_0x457f47[_0x29f103(0x226)],0x4))+_0x29f103(0x1fe)+(_0x457f47[_0x29f103(0x2f0)]<0x0?'+':'-')+'\x20'+n(Math[_0x29f103(0x23c)](_0x457f47[_0x29f103(0x2f0)]),0x4)+_0x29f103(0x24c)+n(_0x457f47[_0x29f103(0x239)],0x3)+_0x29f103(0x228)+_0x2af778+'\x20-\x20'+n(_0x457f47[_0x29f103(0x239)],0x3)+'}{'+_0x2af778+_0x29f103(0x2d2)+n(_0x457f47[_0x29f103(0x2a8)],0x2)+_0x29f103(0x30b)+_0x457f47['normU']+_0x29f103(0x2ad)+(Math[_0x29f103(0x23c)](_0x457f47[_0x29f103(0x2a8)])<=_0x457f47[_0x29f103(0x28b)]?'var(--green)':_0x29f103(0x2bc))+_0x29f103(0x2ae)+(Math['abs'](_0x457f47['dUpct'])<=_0x457f47[_0x29f103(0x28b)]?_0x29f103(0x1fa):_0x29f103(0x252))+_0x29f103(0x261)+(_0x89f0e3[_0x29f103(0x216)]>=0x6e?_0x29f103(0x1f1)+_0x457f47[_0x29f103(0x28b)]+_0x29f103(0x369):_0x29f103(0x2cd)+_0x89f0e3['Unom']+_0x29f103(0x33a)+_0x457f47[_0x29f103(0x28b)]+_0x29f103(0x369))+'<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20На\x20відміну\x20від\x20КЛ,\x20повітряні\x20лінії\x20мають\x20значний\x20індуктивний\x20опір\x20$X_{\x5ctext{екв}}$,\x20тому\x20поперечна\x20складова\x20спаду\x20напруги\x20($\x5cdelta\x20U_{\x5ctext{попер}}$)\x20має\x20суттєвий\x20вплив\x20на\x20точність.\x20Використання\x20ітеративного\x20векторного\x20методу\x20гарантує\x20найвищу\x20точність\x20порівняно\x20зі\x20спрощеними\x20формулами.\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20</div>'),_0x36b8ab[_0x29f103(0x35b)]=_0x29f103(0x2ce)+_0xe08fb2+'\x0a\x20\x20\x20\x20'+_0x26e8f7+_0x29f103(0x362)+_0x428dba+'\x0a\x20\x20\x20\x20'+_0x363474+'\x0a\x20\x20\x20\x20'+_0x5257b7+_0x29f103(0x362)+_0x3164f4+'\x0a\x20\x20';}function renderCatalog(_0x10f0e5){const _0xb0030b=_0x588a4e,_0xa31d13=document[_0xb0030b(0x377)](_0xb0030b(0x2fa));let _0x37b13b='';!_0x10f0e5[_0xb0030b(0x245)]?(WIRE_AC['forEach'](_0x4b66d0=>{const _0x50860f=_0xb0030b,_0x29e54f=_0x10f0e5[_0x50860f(0x260)]&&_0x4b66d0[_0x50860f(0x326)]===_0x10f0e5[_0x50860f(0x260)]['mark']?_0x50860f(0x336):'',_0x203c70=_0x4b66d0['F']<_0x10f0e5['F_limit']?_0x50860f(0x363):'';_0x37b13b+=_0x50860f(0x2c9)+_0x29e54f+_0x203c70+'><td>'+_0x4b66d0[_0x50860f(0x326)]+_0x50860f(0x2c6)+_0x4b66d0['F']+_0x50860f(0x2c6)+_0x4b66d0['d_out']+_0x50860f(0x2c6)+n(_0x4b66d0['R0'],0x3)+_0x50860f(0x2c6)+_0x4b66d0[_0x50860f(0x286)]+'</td><td>'+(_0x29e54f?'★':_0x4b66d0['F']<_0x10f0e5['F_limit']?_0x50860f(0x306):'')+_0x50860f(0x2df);}),_0xa31d13[_0xb0030b(0x35b)]=_0xb0030b(0x1e3)+_0x37b13b+_0xb0030b(0x375)):(CABLE_XLPE_AL[_0xb0030b(0x240)](_0x5d1644=>_0x5d1644[_0xb0030b(0x216)]===_0x10f0e5['v'][_0xb0030b(0x216)])['forEach'](_0x67ceee=>{const _0x210312=_0xb0030b,_0xb2b546=_0x10f0e5[_0x210312(0x260)]&&_0x67ceee[_0x210312(0x326)]===_0x10f0e5[_0x210312(0x260)][_0x210312(0x326)]?_0x210312(0x336):'';_0x37b13b+='<tr'+_0xb2b546+_0x210312(0x30e)+_0x67ceee[_0x210312(0x326)]+_0x210312(0x2c6)+_0x67ceee['F']+_0x210312(0x2c6)+_0x67ceee[_0x210312(0x352)]+_0x210312(0x2be)+_0x67ceee[_0x210312(0x22e)]+'</td><td>'+n(_0x67ceee['R0'],0x3)+_0x210312(0x2c6)+_0x67ceee['C0']+_0x210312(0x2c6)+_0x67ceee[_0x210312(0x275)]+_0x210312(0x2c6)+_0x67ceee[_0x210312(0x254)]+_0x210312(0x2c6)+(_0xb2b546?'★':'')+_0x210312(0x2df);}),_0xa31d13['innerHTML']=_0xb0030b(0x2cf)+_0x37b13b+_0xb0030b(0x375));}function renderChecks(_0x1335b9){const _0x219f15=_0x588a4e,_0x38ef26=document[_0x219f15(0x377)](_0x219f15(0x2af));if(!_0x1335b9[_0x219f15(0x260)]){_0x38ef26['innerHTML']=_0x219f15(0x2ef);return;}const _0x1ea9c9=[{'name':_0x219f15(0x1f6),'cond':_0x219f15(0x2d8),'val':_0x1335b9['chosen']['F']+'\x20мм²','norm':'≥\x20'+n(_0x1335b9[_0x219f15(0x2ec)],0x1)+_0x219f15(0x2d9),'ok':_0x1335b9[_0x219f15(0x260)]['F']>=_0x1335b9[_0x219f15(0x2ec)]},{'name':_0x219f15(0x21b),'cond':_0x219f15(0x33d),'val':n(_0x1335b9['Ir'],0x1)+'\x20А','norm':'≤\x20'+n(_0x1335b9[_0x219f15(0x29b)],0x1)+'\x20А','ok':_0x1335b9['Ir']<=_0x1335b9[_0x219f15(0x29b)]}];_0x1335b9['v'][_0x219f15(0x314)]>0x1&&_0x1ea9c9[_0x219f15(0x246)]({'name':_0x219f15(0x276),'cond':_0x219f15(0x304),'val':n(_0x1335b9[_0x219f15(0x1ec)],0x1)+'\x20А','norm':'≤\x20'+n(_0x1335b9[_0x219f15(0x29b)]*_0x1335b9[_0x219f15(0x29c)],0x1)+'\x20А','ok':_0x1335b9['I_av']<=_0x1335b9['Ifact']*_0x1335b9[_0x219f15(0x29c)]}),_0x1ea9c9[_0x219f15(0x246)]({'name':_0x219f15(0x268),'cond':'|ΔU|\x20≤\x20Норма','val':n(Math[_0x219f15(0x23c)](_0x1335b9[_0x219f15(0x2a8)]))+'%','norm':'≤\x20'+_0x1335b9[_0x219f15(0x28b)]+'%','ok':Math[_0x219f15(0x23c)](_0x1335b9[_0x219f15(0x2a8)])<=_0x1335b9[_0x219f15(0x28b)]}),_0x38ef26[_0x219f15(0x35b)]='\x0a\x20\x20\x20\x20<h2>Зведена\x20таблиця\x20нормативних\x20перевірок</h2>\x0a\x20\x20\x20\x20<table>\x0a\x20\x20\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left\x22>Перевірка</th><th>Умова</th><th>Значення</th><th>Норматив</th><th>Результат</th></tr>\x0a\x20\x20\x20\x20\x20\x20'+_0x1ea9c9[_0x219f15(0x29e)](_0x4eacc7=>_0x219f15(0x293)+_0x4eacc7['name']+'</td><td>'+_0x4eacc7['cond']+_0x219f15(0x2c6)+_0x4eacc7[_0x219f15(0x340)]+_0x219f15(0x2c6)+_0x4eacc7[_0x219f15(0x337)]+_0x219f15(0x356)+(_0x4eacc7['ok']?'check-ok':_0x219f15(0x238))+'\x22>'+(_0x4eacc7['ok']?'✓':'✗')+_0x219f15(0x2df))[_0x219f15(0x2ab)]('')+_0x219f15(0x1e8);}let charts={};function renderCharts(_0x12260f){const _0x5bbc39=_0x588a4e,_0x1ac50a=document[_0x5bbc39(0x377)](_0x5bbc39(0x219));_0x1ac50a['innerHTML']=_0x5bbc39(0x300);if(charts['c1'])charts['c1'][_0x5bbc39(0x338)]();if(!_0x12260f[_0x5bbc39(0x260)])return;const _0x2145f4=_0x12260f[_0x5bbc39(0x245)]?CABLE_XLPE_AL[_0x5bbc39(0x240)](_0x52434b=>_0x52434b[_0x5bbc39(0x216)]===_0x12260f['v'][_0x5bbc39(0x216)]):WIRE_AC,_0x235dc4=_0x2145f4['map'](_0x54b49c=>_0x54b49c['F']),_0x4cabe4=_0x2145f4[_0x5bbc39(0x29e)](_0x4a7693=>{const _0xb08c0b=_0x5bbc39;let _0x1ee653=0.00403,_0x16e240,_0x448362,_0x4dc645,_0x418c7e,_0x5d0d1b;if(_0x12260f['isCable'])_0x5d0d1b=0x5a,_0x16e240=_0x4a7693['d_out']*0.433/0x3e8,_0x448362=_0x4a7693[_0xb08c0b(0x352)]/0x7d0,_0x4dc645=0.144*Math[_0xb08c0b(0x35f)](_0x16e240/_0x448362)+0.0157,_0x418c7e=0x2*Math['PI']*0x32*_0x4a7693['C0'];else{_0x5d0d1b=0x46;let _0x528a6f=_0x12260f['v'][_0xb08c0b(0x258)]||(_0x12260f['v'][_0xb08c0b(0x216)]>=0x6e?0xfa0:_0x12260f['v']['Unom']>=0x23?0xbb8:0x3e8),_0x46fc80=_0x528a6f/0x3e8;_0x16e240=_0x46fc80*Math['pow'](0x2,0x1/0x3),_0x448362=_0x4a7693[_0xb08c0b(0x22e)]/0x7d0,_0x4dc645=0.144*Math[_0xb08c0b(0x35f)](_0x16e240/_0x448362)+0.0157;if(_0x12260f['v']['Unom']>=0x6e){let _0x4a816c=24.15/Math[_0xb08c0b(0x35f)](_0x16e240/_0x448362);_0x418c7e=0x2*Math['PI']*0x32*_0x4a816c*0.001;}else _0x418c7e=0x0;}let _0x3be86d=_0x4a7693['R0']*(0x1+_0x1ee653*(_0x5d0d1b-0x14)),_0x103027=_0x3be86d*_0x12260f['v']['L']/_0x12260f['v'][_0xb08c0b(0x314)],_0x3a4401=_0x4dc645*_0x12260f['v']['L']/_0x12260f['v'][_0xb08c0b(0x314)],_0x15bb34=Math[_0xb08c0b(0x232)](_0x12260f['v'][_0xb08c0b(0x216)],0x2)*_0x418c7e*_0x12260f['v']['L']*0.000001*_0x12260f['v'][_0xb08c0b(0x314)],_0x40a824=_0x12260f['Q']-_0x15bb34/0x2,_0x6364b=_0x12260f['v'][_0xb08c0b(0x216)],_0x4eceb9=0x0,_0x41e2e0=0x0;for(let _0x432c09=0x0;_0x432c09<_0x12260f[_0xb08c0b(0x200)];_0x432c09++){_0x4eceb9=(_0x12260f['v']['P']*_0x103027+_0x40a824*_0x3a4401)/_0x6364b,_0x41e2e0=(_0x12260f['v']['P']*_0x3a4401-_0x40a824*_0x103027)/_0x6364b;let _0x2ec90d=Math[_0xb08c0b(0x232)](_0x12260f['v'][_0xb08c0b(0x216)],0x2)-Math[_0xb08c0b(0x232)](_0x41e2e0,0x2);if(_0x2ec90d<0x0)_0x2ec90d=0x0;_0x6364b=Math['sqrt'](_0x2ec90d)-_0x4eceb9;}return(_0x12260f['v'][_0xb08c0b(0x216)]-_0x6364b)/_0x12260f['v'][_0xb08c0b(0x216)]*0x64;});charts['c1']=new Chart(document[_0x5bbc39(0x377)](_0x5bbc39(0x20f)),{'type':_0x5bbc39(0x2c5),'data':{'labels':_0x235dc4,'datasets':[{'label':_0x5bbc39(0x354),'data':_0x4cabe4,'backgroundColor':_0x4cabe4[_0x5bbc39(0x29e)](_0x3905a8=>Math[_0x5bbc39(0x23c)](_0x3905a8)<=_0x12260f[_0x5bbc39(0x28b)]?_0x5bbc39(0x29a):'rgba(192,57,43,.6)')}]},'options':{'responsive':!![],'plugins':{'title':{'display':!![],'text':'Точна\x20втрата\x20напруги\x20залежно\x20від\x20перерізу\x20(U='+_0x12260f['v'][_0x5bbc39(0x216)]+_0x5bbc39(0x26f)},'annotation':{'annotations':{'line1':{'type':'line','yMin':_0x12260f[_0x5bbc39(0x28b)],'yMax':_0x12260f[_0x5bbc39(0x28b)],'borderColor':_0x5bbc39(0x34f),'borderWidth':0x2,'borderDash':[0x5,0x3],'label':{'display':!![],'content':'Норма\x20+'+_0x12260f[_0x5bbc39(0x28b)]+'%'}}}}}}});}function _0x22dc(_0x4f1f80,_0x283c33){_0x4f1f80=_0x4f1f80-0x1e0;const _0x3713e0=_0x3713();let _0x22dc26=_0x3713e0[_0x4f1f80];return _0x22dc26;}function renderConclusion(_0x422c91){const _0xe8d4bf=_0x588a4e,_0x3dd06d=document[_0xe8d4bf(0x377)](_0xe8d4bf(0x330));if(!_0x422c91['chosen']){_0x3dd06d['innerHTML']='<div\x20class=\x22note\x20note-err\x22><b>Висновок:</b>\x20Жоден\x20провідник\x20з\x20каталогу\x20не\x20задовольняє\x20нормативним\x20вимогам.\x20Необхідно\x20перепроєктувати\x20мережу\x20(підвищити\x20клас\x20напруги,\x20збільшити\x20кількість\x20кіл\x20або\x20зменшити\x20довжину\x20ділянки).</div>';return;}const _0x55fb1e=_0x422c91['v'],_0x245bd2=_0x422c91['Ir']/_0x422c91['Ifact']*0x64;let _0x3c5809='\x0a\x20\x20\x20\x20<tr>\x0a\x20\x20\x20\x20\x20\x20<td\x20style=\x22text-align:left\x22>Мінімальний\x20переріз</td>\x0a\x20\x20\x20\x20\x20\x20<td>$F\x20\x5cge\x20F_{\x5ctext{limit}}$</td>\x0a\x20\x20\x20\x20\x20\x20<td>'+_0x422c91[_0xe8d4bf(0x260)]['F']+_0xe8d4bf(0x361)+n(_0x422c91[_0xe8d4bf(0x2ec)],0x1)+_0xe8d4bf(0x321)+(_0x422c91[_0xe8d4bf(0x260)]['F']>=_0x422c91[_0xe8d4bf(0x2ec)]?_0xe8d4bf(0x1e9):_0xe8d4bf(0x238))+'\x22>'+(_0x422c91['chosen']['F']>=_0x422c91[_0xe8d4bf(0x2ec)]?'✓':'✗')+_0xe8d4bf(0x329)+n(_0x422c91['Ir'],0x1)+'\x20А\x20\x20≤\x20\x20'+n(_0x422c91[_0xe8d4bf(0x29b)],0x1)+_0xe8d4bf(0x2d6)+(_0x422c91['Ir']<=_0x422c91['Ifact']?_0xe8d4bf(0x1e9):'check-fail')+'\x22>'+(_0x422c91['Ir']<=_0x422c91['Ifact']?'✓':'✗')+_0xe8d4bf(0x2ea);if(_0x55fb1e[_0xe8d4bf(0x314)]>0x1){const _0x2fea4d=_0x422c91[_0xe8d4bf(0x1ec)]<=_0x422c91[_0xe8d4bf(0x29b)]*_0x422c91['Kov'];_0x3c5809+=_0xe8d4bf(0x20d)+n(_0x422c91[_0xe8d4bf(0x1ec)],0x1)+_0xe8d4bf(0x292)+n(_0x422c91[_0xe8d4bf(0x29b)]*_0x422c91['Kov'],0x1)+_0xe8d4bf(0x2d6)+(_0x2fea4d?_0xe8d4bf(0x1e9):_0xe8d4bf(0x238))+'\x22>'+(_0x2fea4d?'✓':'✗')+_0xe8d4bf(0x2ea);}_0x3c5809+=_0xe8d4bf(0x255)+_0x422c91[_0xe8d4bf(0x28b)]+_0xe8d4bf(0x29f)+n(Math[_0xe8d4bf(0x23c)](_0x422c91[_0xe8d4bf(0x2a8)]),0x2)+_0xe8d4bf(0x2a7)+_0x422c91[_0xe8d4bf(0x28b)]+_0xe8d4bf(0x2a4)+(Math[_0xe8d4bf(0x23c)](_0x422c91[_0xe8d4bf(0x2a8)])<=_0x422c91[_0xe8d4bf(0x28b)]?_0xe8d4bf(0x1e9):'check-fail')+'\x22>'+(Math[_0xe8d4bf(0x23c)](_0x422c91[_0xe8d4bf(0x2a8)])<=_0x422c91[_0xe8d4bf(0x28b)]?'✓':'✗')+'</td>\x0a\x20\x20\x20\x20</tr>';let _0x55700d='';_0x422c91['isCable']&&_0x422c91['chosen'][_0xe8d4bf(0x254)]<_0x422c91[_0xe8d4bf(0x27c)]&&(_0x55700d+=_0xe8d4bf(0x280)+_0x422c91[_0xe8d4bf(0x260)][_0xe8d4bf(0x254)]+'\x20мм²)\x20не\x20витримує\x201ф\x20КЗ\x20(потрібно\x20≥\x20'+n(_0x422c91[_0xe8d4bf(0x27c)],0x1)+_0xe8d4bf(0x24b)+Math[_0xe8d4bf(0x2c3)](_0x422c91[_0xe8d4bf(0x27c)]/0x5)*0x5+_0xe8d4bf(0x267)),_0x422c91[_0xe8d4bf(0x2a8)]<-0x2&&(_0x55700d+=_0xe8d4bf(0x359)+n(Math[_0xe8d4bf(0x23c)](_0x422c91[_0xe8d4bf(0x2a8)]),0x2)+_0xe8d4bf(0x25e)+(Math[_0xe8d4bf(0x23c)](_0x422c91[_0xe8d4bf(0x2a8)])>0x5?_0xe8d4bf(0x1ee):'Контроль\x20при\x20малих\x20навантаженнях.')+_0xe8d4bf(0x2e6)),_0x3dd06d[_0xe8d4bf(0x35b)]=_0xe8d4bf(0x225)+(_0x422c91[_0xe8d4bf(0x245)]?_0xe8d4bf(0x2b5):'провід')+_0xe8d4bf(0x26d)+_0x422c91['chosen'][_0xe8d4bf(0x326)]+'</span><br>\x0a\x20\x20\x20\x20\x20\x20<span\x20style=\x22font-size:.92rem;color:var(--text2);\x22>'+(_0x55fb1e['nCirc']>0x1?_0x55fb1e[_0xe8d4bf(0x314)]+'\x20кола':_0xe8d4bf(0x1e1))+_0xe8d4bf(0x313)+_0x55fb1e['L']+_0xe8d4bf(0x295)+_0x55fb1e['Unom']+'$\x20кВ</span>\x0a\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20<h3>Ключові\x20параметри</h3>\x0a\x20\x20\x20\x20<table>\x0a\x20\x20\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left;width:50%\x22>Параметр</th><th>Значення</th></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Робочий\x20струм\x20$I_{\x5ctext{норм}}$</td><td>'+n(_0x422c91['Ir'],0x1)+_0xe8d4bf(0x35a)+n(_0x422c91[_0xe8d4bf(0x29b)],0x1)+_0xe8d4bf(0x2d0)+n(_0x245bd2,0x1)+'%</b></td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Напруга\x20в\x20кінці\x20лінії\x20$U_{\x5ctext{кінц}}$</td><td>'+n(_0x422c91[_0xe8d4bf(0x239)],0x2)+_0xe8d4bf(0x334)+n(_0x422c91[_0xe8d4bf(0x2a8)],0x2)+_0xe8d4bf(0x27b)+n(_0x422c91[_0xe8d4bf(0x2a6)],0x1)+_0xe8d4bf(0x31f)+_0x3c5809+_0xe8d4bf(0x29d)+_0x55700d+_0xe8d4bf(0x2aa)+_0x422c91[_0xe8d4bf(0x260)]['F']+_0xe8d4bf(0x24a)+_0x422c91[_0xe8d4bf(0x260)]['mark']+_0xe8d4bf(0x1e0)+(_0x422c91['isCable']?_0xe8d4bf(0x23d):'')+_0xe8d4bf(0x357);}initUI(),render();
</script>
</body>
</html>