<!DOCTYPE html>
<html lang="uk">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>П4 — Техніко-економічне порівняння варіантів електромереж</title>
<link href="https://fonts.googleapis.com/css2?family=Source+Serif+4:wght@400;600;700&family=JetBrains+Mono:wght@400;500&family=Nunito+Sans:wght@400;600;700;800&display=swap" rel="stylesheet">
<script src="https://cdn.jsdelivr.net/npm/chart.js@4"></script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css">
<script src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/contrib/auto-render.min.js"></script>
<style>
:root {
  --bg: #f6f4f0; --surface: #ffffff; --surface2: #edeae4;
  --text: #1a1a1a; --text2: #555;
  --accent: #1a5276; --accent2: #2980b9;
  --green: #1e8449; --green-bg: #eafaf1;
  --red: #c0392b; --red-bg: #fdedec;
  --orange: #d68910; --orange-bg: #fef9e7;
  --blue-bg: #ebf5fb;
  --border: #d5d0c8; --radius: 8px;
  --shadow: 0 2px 12px rgba(0,0,0,.06);
}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Nunito Sans',sans-serif;background:var(--bg);color:var(--text);line-height:1.65;font-size:15px}
h1,h2,h3,h4{font-family:'Source Serif 4',serif;font-weight:700;color:var(--accent)}
h1{font-size:1.55rem;margin-bottom:.3rem}
h2{font-size:1.25rem;margin:1.2rem 0 .6rem;border-bottom:2px solid var(--accent);padding-bottom:.3rem;display:inline-block}
h3{font-size:1.05rem;margin:1rem 0 .4rem;color:var(--accent2)}
h4{font-size:.95rem;margin:.8rem 0 .3rem;color:var(--accent)}
code{font-family:'JetBrains Mono',monospace;font-size:.88em;background:var(--surface2);padding:1px 5px;border-radius:3px}
.header{background:linear-gradient(135deg,#1a5276 0%,#2980b9 100%);color:#fff;padding:1.3rem 2rem;text-align:center}
.header h1{color:#fff;font-size:1.7rem}
.header p{color:rgba(255,255,255,.85);font-size:.95rem;margin-top:.3rem}
.container{max-width:1200px;margin:0 auto;padding:1rem 1.5rem 3rem}
.variant-bar{display:flex;align-items:center;gap:1rem;background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);padding:.8rem 1.2rem;margin-bottom:1rem;flex-wrap:wrap;box-shadow:var(--shadow)}
.variant-bar label{font-weight:700;font-size:.95rem;white-space:nowrap}
.variant-bar select{font-family:inherit;font-size:.95rem;padding:.4rem .8rem;border:1px solid var(--border);border-radius:5px;background:#fff;min-width:100px}
.variant-bar input[type="number"]{font-family:'JetBrains Mono',monospace;font-size:.88rem;padding:.3rem .5rem;border:1px solid var(--border);border-radius:5px;background:#fff;width:75px;text-align:center}
.tabs{display:flex;flex-wrap:wrap;gap:2px;background:var(--surface2);border-radius:var(--radius) var(--radius) 0 0;overflow:hidden;margin-top:.6rem}
.tab-btn{flex:1;min-width:110px;padding:.7rem .5rem;border:none;background:transparent;cursor:pointer;font-family:inherit;font-size:.82rem;font-weight:700;color:var(--text2);transition:all .2s;text-align:center;white-space:nowrap}
.tab-btn:hover{background:rgba(26,82,118,.08)}
.tab-btn.active{background:var(--surface);color:var(--accent);box-shadow:inset 0 3px 0 var(--accent)}
.tab-panel{display:none;background:var(--surface);border:1px solid var(--border);border-top:none;border-radius:0 0 var(--radius) var(--radius);padding:1.4rem;box-shadow:var(--shadow);min-height:400px}
.tab-panel.active{display:block}
.card{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);padding:1rem 1.2rem;margin:.8rem 0;box-shadow:var(--shadow)}
.note{padding:.7rem 1rem;border-radius:6px;margin:.6rem 0;font-size:.9rem;line-height:1.55}
.note-info{background:var(--blue-bg);border-left:4px solid var(--accent2)}
.note-ok{background:var(--green-bg);border-left:4px solid var(--green)}
.note-warn{background:var(--orange-bg);border-left:4px solid var(--orange)}
.note-err{background:var(--red-bg);border-left:4px solid var(--red)}
table{width:100%;border-collapse:collapse;font-size:.88rem;margin:.6rem 0}
th,td{border:1px solid var(--border);padding:.45rem .6rem;text-align:center}
th{background:var(--accent);color:#fff;font-weight:600;font-size:.82rem}
tr:nth-child(even){background:var(--surface2)}
tr.highlight{background:#d4efdf;font-weight:700}
tr.highlight-best{background:#a9dfbf;font-weight:800}
.step{margin:1.5rem 0;padding-left:1rem;border-left:3px solid var(--accent2)}
.step-num{display:inline-block;background:var(--accent);color:#fff;font-weight:800;font-size:.78rem;padding:2px 8px;border-radius:10px;margin-bottom:.3rem}
.formula-block{background:var(--surface2);border-radius:6px;padding:.8rem 1rem;margin:.5rem 0;overflow-x:auto}
.result-box{display:inline-block;background:var(--accent);color:#fff;padding:3px 12px;border-radius:4px;font-weight:700;font-size:.95rem;margin:.2rem 0}
.where-block{font-size:.85rem;color:var(--text2);margin:.3rem 0 .5rem;padding-left:.5rem;border-left:2px solid var(--border);line-height:1.7}
.sub-result{background:var(--surface2);border:1px solid var(--border);border-radius:6px;padding:.6rem 1rem;margin:.5rem 0}
.sub-result .sr-row{display:flex;justify-content:space-between;align-items:baseline;padding:.2rem 0;border-bottom:1px dotted var(--border);font-size:.88rem;flex-wrap:wrap;gap:.3rem}
.sub-result .sr-row:last-child{border-bottom:none}
.sr-label{color:var(--text2)}.sr-val{font-family:'JetBrains Mono',monospace;font-weight:600;color:var(--accent)}
.chart-wrap{max-width:750px;margin:1.5rem auto}
.compare-grid{display:grid;grid-template-columns:1fr 1fr;gap:1rem;margin:1rem 0}
.compare-card{border:2px solid var(--border);border-radius:var(--radius);padding:1rem;text-align:center}
.compare-card.winner{border-color:var(--green);background:var(--green-bg)}
.compare-card h4{margin-bottom:.5rem}
.compare-val{font-size:1.4rem;font-weight:800;font-family:'JetBrains Mono',monospace}
.table-scroll-wrap{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:.6rem 0}
.table-scroll-wrap>table{margin:0;min-width:540px}
.donut-grid{display:grid;grid-template-columns:1fr 1fr;gap:1rem;margin:1rem 0}
.donut-grid>.chart-wrap{max-width:100%}
@media(min-width:701px){
  .donut-grid{max-width:520px;margin-left:auto;margin-right:auto}
}
@media(max-width:700px){
  .container{padding:.6rem .8rem}
  .tab-btn{min-width:70px;font-size:.72rem;padding:.55rem .3rem}
  .compare-grid{grid-template-columns:1fr}
  .donut-grid{grid-template-columns:1fr;max-width:360px;margin-left:auto;margin-right:auto}
}
</style>
</head>
<body>
<div class="header">
  <h1>Практична робота П4</h1>
  <p>Техніко-економічне порівняння варіантів електромереж (дисконтовані витрати)</p>
</div>
<div class="container">
  <div class="variant-bar">
    <label>Варіант:</label>
    <select id="varSelect"></select>
    <span id="varDesc" style="color:var(--text2);font-size:.88rem"></span>
  </div>
  <div class="variant-bar" style="font-size:.88rem;padding:.6rem 1.2rem;gap:.7rem;flex-wrap:wrap">
    <label style="font-size:.88rem">Ц<sub>сер</sub> (постійні втрати):</label>
    <input type="number" id="inputCvx" value="6.8" step="0.1" min="0.1" style="width:75px;font-size:.88rem;padding:.3rem .5rem">
    <span style="color:var(--text2);font-size:.82rem">грн/кВт·год</span>
    <span style="width:1px;height:22px;background:var(--border);margin:0 .2rem"></span>
    <label style="font-size:.88rem">Ц<sub>пік</sub> (довідково):</label>
    <input type="number" id="inputCvxPeak" value="8.0" step="0.1" min="0.1" disabled title="Не застосовується у кроці 8: усі втрати рахуються за середнім тарифом" style="width:75px;font-size:.88rem;padding:.3rem .5rem">
    <span style="color:var(--text2);font-size:.82rem">грн/кВт·год</span>
    <span style="width:1px;height:22px;background:var(--border);margin:0 .2rem"></span>
    <label style="font-size:.88rem">Курс (1 ум.од. =):</label>
    <input type="number" id="inputEurRate" value="43" step="1" min="1" style="width:75px;font-size:.88rem;padding:.3rem .5rem">
    <span style="color:var(--text2);font-size:.82rem">грн</span>
    <span style="width:1px;height:22px;background:var(--border);margin:0 .2rem"></span>
    <label style="font-size:.88rem">К<sub>інф</sub>:</label>
    <input type="number" id="inputKinf" value="3.0" step="0.1" min="1.0" max="5.0" style="width:75px;font-size:.88rem;padding:.3rem .5rem">
    <span style="color:var(--text2);font-size:.82rem">індекс інфляції</span>
  </div>
  <div style="font-size:.78rem;color:var(--text2);padding:0 1.2rem .4rem;margin-top:-0.6rem;line-height:1.45">
    <b>К<sub>інф</sub> = 3,0</b> — кумулятивний індекс інфляції будівельної продукції визначений на основі узагальнення індексів Держстату України з 2014 по 2026 рік.
    Застосовується до всіх питомих вартостей із СОУ-Н ЕЕ 40.1-00100227-101:2014.
  </div>
  <div class="tabs" id="tabsBar"></div>
  <div id="panelsWrap"></div>
</div>

<script>

  'use strict';(function(_0x3c773a,_0x27538f){const _0x8e64bd=_0x4303,_0x4abb9f=_0x3c773a();while(!![]){try{const _0xe03bac=parseInt(_0x8e64bd(0x1d0))/0x1*(parseInt(_0x8e64bd(0x29b))/0x2)+-parseInt(_0x8e64bd(0x18c))/0x3+-parseInt(_0x8e64bd(0x2f5))/0x4+parseInt(_0x8e64bd(0x290))/0x5+parseInt(_0x8e64bd(0x2f0))/0x6*(-parseInt(_0x8e64bd(0x2dc))/0x7)+-parseInt(_0x8e64bd(0x1a2))/0x8+-parseInt(_0x8e64bd(0x2ea))/0x9*(-parseInt(_0x8e64bd(0x179))/0xa);if(_0xe03bac===_0x27538f)break;else _0x4abb9f['push'](_0x4abb9f['shift']());}catch(_0xb9b839){_0x4abb9f['push'](_0x4abb9f['shift']());}}}(_0x3bf1,0x38ea4));function _0x3bf1(){const _0x4184a9=['</b>','%.</p>\x0a\x0a\x20\x20\x20\x20<p><b>2.\x20Капіталовкладення.</b>\x0a\x20\x20\x20\x20','index','</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$\x5cDelta\x20W_{\x5ctext{ТР,пост}}$,\x20кВт&middot;год</td><td>','\x20кВт&middot;год</span></div>\x0a\x20\x20\x20\x20\x20\x20</div>','inputCvxPeak','%</td></tr>\x0a\x20\x20</table></div>','\x20грн/кВт·год\x20=\x20','}$\x20(NPV)</b></td>\x0a\x20\x20\x20\x20\x20\x20<td><b>','subsCapital','</p>\x0a\x20\x20\x20\x20</div>','body','\x20тис.ум.од./км\x20(одноланц.)','<h3>Аналіз\x20результатів\x20та\x20висновок</h3>','\x20\x5c;\x5ctext{МВт}\x5c!\x5ccdot\x5c!\x5ctext{год/рік}$$\x0a\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20<h4>Кільцева\x20мережа\x20(одноланцюгові\x20лінії\x20з\x20резервуванням)</h4>\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-ok\x22\x20style=\x22font-size:.85rem\x22>\x0a\x20\x20\x20\x20\x20\x20Кільцева\x20схема\x20забезпечує\x20<b>повне\x20резервування</b>:\x20при\x20відмові\x20будь-якої\x20ділянки\x20живлення\x20зберігається\x0a\x20\x20\x20\x20\x20\x20через\x20альтернативний\x20шлях.\x20Перерва\x20настає\x20лише\x20при\x20<b>двох\x20одночасних\x20відмовах</b>\x20різних\x20ділянок,\x0a\x20\x20\x20\x20\x20\x20ймовірність\x20чого\x20пропорційна\x20$\x5comega^2\x20\x5ccdot\x20t_{\x5ctext{відн}}\x20/\x208760$.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$\x5ctext{END}_{\x5ctext{кільц}}\x20=\x20P_\x5cSigma\x20\x5ccdot\x20\x5cfrac{t_{\x5ctext{відн}}^2\x20\x5ccdot\x20\x5comega_{\x5ctext{кільц}}^2}{8760}\x20=\x20','\x20год','triangle','\x20тис.грн</div>\x0a\x20\x20\x20\x20\x20\x20','</h2>','button','<div\x20class=\x22note\x20note-ok\x22><b>Сумарні\x20втрати\x20в\x20лініях:</b>\x20$\x5cDelta\x20W_{\x5ctext{Л}}\x20=\x20','I-II','<h3>4.\x20Річні\x20збитки\x20від\x20перерв\x20електропостачання</h3>','NPV_grn','^2\x20+\x20','<div\x20class=\x22card\x22>\x0a\x20\x20\x20\x20<table>\x0a\x20\x20\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left;width:50%\x22>Параметр</th><th>Значення</th></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Об\x27єкт</td><td><b>','\x20—\x20','panel-0','а.\x0a\x20\x20\x20\x20\x20\x20Це\x20показує,\x20що\x20вибір\x20горизонту\x20планування\x20може\x20вплинути\x20на\x20рішення!</div>','Поточне\x20E\x20=\x20','<div\x20class=\x22note\x20note-warn\x22><b>Увага!</b>\x20При\x20переході\x20до\x20скінченного\x20горизонту\x20','style','\x20кВ\x20має\x20короткочасний\x20характер\x0a\x20\x20\x20\x20\x20\x20та\x20усувається\x20автоматичним\x20повторним\x20вмиканням\x20(АПВ)\x20протягом\x20кількох\x20секунд.\x0a\x20\x20\x20\x20\x20\x20Водночас\x20стійкі\x20пошкодження\x20(руйнування\x20опори,\x20обрив\x20проводу,\x20пошкодження\x20ізоляції\x20внаслідок\x20ожеледі)\x0a\x20\x20\x20\x20\x20\x20потребують\x20тривалого\x20відновлення\x20—\x20від\x2024\x20до\x2072\x20годин\x20залежно\x20від\x20умов\x20доступу\x20та\x20наявності\x20резервного\x20обладнання.\x0a\x20\x20\x20\x20\x20\x20Таким\x20чином,\x20усереднене\x20значення\x20$t_{\x5ctext{відн}}$\x20надає\x20орієнтовну\x20оцінку\x20очікуваного\x20недовідпуску,\x0a\x20\x20\x20\x20\x20\x20достатню\x20для\x20порівняльного\x20аналізу\x20варіантів,\x20але\x20не\x20замінює\x20детального\x20моделювання\x0a\x20\x20\x20\x20\x20\x20розподілу\x20тривалості\x20відновлення\x20для\x20проєктних\x20рішень.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20</div>','<h3>5.\x20Вплив\x20надійності\x20на\x20дисконтовані\x20витрати</h3>','<div\x20class=\x22note\x20note-warn\x22\x20style=\x22text-align:center;padding:1rem;\x22>\x0a\x20\x20\x20\x20\x20\x20<b>Врахування\x20VOLL\x20змінює\x20оптимальний\x20варіант!</b><br>\x0a\x20\x20\x20\x20\x20\x20Без\x20VOLL:\x20оптимальна\x20<b>','\x20тис.ум.од.),\x20але\x20має\x20менші\x20щорічні\x20витрати\x20(-','Радіальна\x20мережа','panel-2','гзк','\x20тис.ум.од.</div>\x0a\x20\x20\x20\x20\x20\x20<div\x20style=\x22font-size:.85rem;color:var(--text2);margin-top:.3rem\x22>','\x20км</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Параметр\x20потоку\x20відмов\x20$\x5comega$\x20—\x20радіальна</td><td>','$</span><span\x20class=\x22sr-val\x22>','\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22compare-card\x20','птахо','<table>\x0a\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left;width:40%\x22>Показник</th><th>Радіальна</th><th>Кільцева</th></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left;font-weight:600\x22\x20colspan=\x223\x22\x20style=\x22background:var(--surface2)\x22>Нескінченний\x20горизонт\x20($1/E\x20=\x20','classList','^2}{8760}\x20=\x20','endRadial','</td>\x0a\x20\x20\x20\x20\x20\x20<td>','Tmax\x20=\x20','Магістральна\x20мережа\x20220\x20кВ','destroy','object','<div\x20class=\x22step\x22>\x0a\x20\x20\x20\x20<span\x20class=\x22step-num\x22>Крок\x207</span>\x0a\x20\x20\x20\x20<h3>Щорічні\x20експлуатаційні\x20витрати</h3>\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>\x0a\x20\x20\x20\x20\x20\x20Щорічні\x20витрати\x20складаються\x20з\x20двох\x20компонентів:<br>\x0a\x20\x20\x20\x20\x20\x20<b>1)\x20Експлуатаційне\x20обслуговування</b>\x20($\x5calpha_{\x5ctext{е}}$)\x20—\x20витрати\x20на\x20поточний\x20ремонт,\x20технічне\x20обслуговування,\x20оперативне\x20управління.<br>\x0a\x20\x20\x20\x20\x20\x20<b>2)\x20Амортизація\x20(реновація)</b>\x20($\x5calpha_{\x5ctext{а}}$)\x20—\x20відрахування\x20на\x20відтворення\x20основних\x20фондів.\x0a\x20\x20\x20\x20\x20\x20Норми\x20амортизації\x20визначені\x20за\x20нормативними\x20строками\x20служби\x20обладнання:\x0a\x20\x20\x20\x20\x20\x20лінії\x20','radialLines','Варіант\x20','nVimRad','</h4>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sub-result\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>$\x5cdot{S}\x20=\x20','NPV_voll','div','reliabilityParams','Be_expl','cosfi','\x20×10⁶\x20кВт·год','2287730HodYRu','%\x20від\x20кільцевої\x20(транзитної)\x20ПС\x20з\x20повноцінним\x20РУ.<br>\x0a\x20\x20\x20\x20<b>КРП:</b>\x20вартість\x20пристроїв\x20компенсації\x20реактивної\x20потужності\x20вважається\x20однаковою\x20для\x20обох\x20варіантів\x20і\x20не\x20впливає\x20на\x20результат\x20порівняння.<br>\x0a\x20\x20\x20\x20<b>ПДВ:</b>\x20усі\x20вартісні\x20показники\x20($K_0$,\x20$K_{\x5ctext{пост}}$,\x20$K_{\x5ctext{тр}}$,\x20$K_{\x5ctext{вим}}$,\x20тарифи\x20на\x20електроенергію)\x20наведені\x20без\x20ПДВ.\x0a\x20\x20</div>','\x20\x5ccdot\x2010^6\x20=\x20','Втрати\x20електроенергії\x20(×10⁶\x20кВт·год/рік)','<div\x20class=\x22note\x20note-ok\x22\x20style=\x22text-align:center;padding:1rem;\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22font-size:1.3rem;font-weight:800;color:var(--accent);\x22>$B_{\x5ctext{ДС}}^{\x5ctext{','Bvtr','\x20\x5ctext{)}$$\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22where-block\x22>\x0a\x20\x20\x20\x20\x20\x20$K$\x20—\x20сумарні\x20капіталовкладення\x20(лінії\x20+\x20підстанції),\x20тис.ум.од.\x20—\x20одноразові\x20інвестиції\x20на\x20будівництво;<br>\x0a\x20\x20\x20\x20\x20\x20$B_e$\x20—\x20щорічні\x20експлуатаційні\x20витрати\x20(поточний\x20ремонт,\x20обслуговування\x20+\x20амортизація),\x20тис.ум.од./рік;<br>\x0a\x20\x20\x20\x20\x20\x20$B_{\x5ctext{втр}}$\x20—\x20щорічна\x20вартість\x20втрат\x20електроенергії\x20(постійних\x20+\x20навантажувальних),\x20тис.ум.од./рік;<br>\x0a\x20\x20\x20\x20\x20\x20$E\x20=\x20','0,0','Pkz','$\x20год.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22>Значення\x20$\x5cDelta\x20W_{\x5ctext{тр}}$\x20визначені\x20на\x20етапі\x20електричного\x20розрахунку\x20мережі\x20та\x20використовуються\x20як\x20вхідні\x20дані.</div>','#fff','Цсер,\x20грн/кВт·год','<div\x20class=\x22where-block\x22\x20style=\x22margin-top:.6rem\x22>\x0a\x20\x20\x20\x20<b>Позначення\x20в\x20таблиці:</b><br>\x0a\x20\x20\x20\x20$B_{\x5ctext{ДС}}^{\x5cinfty}$\x20—\x20дисконтовані\x20витрати\x20за\x20класичною\x20формулою\x20(нескінченний\x20горизонт\x20експлуатації);<br>\x0a\x20\x20\x20\x20$B_{\x5ctext{ДС}}^{','dWtr_var','endRing','×</b>\x20—\x20збитки\x20від\x20перерви\x20у\x20','kTr','datasetIndex','\x20тис.ум.од.\x20при\x20ΔK₀=','950454SvLfyh','CvxPeak','\x20\x5ccdot\x2010^6\x5c;\x5ctext{кВт}\x5c!\x5ccdot\x5c!\x5ctext{год}$</div>','\x20|\x20','\x20км</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Сумарна\x20довжина\x20ліній\x20—\x20кільцева</td><td>','trCost','\x20грн/кВт&middot;год</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Курс:\x201\x20ум.од.\x20=</td><td>','L_rad','pow','\x20грн/кВт·год).\x0a\x20\x20\x20\x20Детальний\x20розрахунок\x20—\x20на\x20вкладці\x20«Надійність\x20(VOLL)».</p>\x0a\x0a\x20\x20\x20\x20<p><b>5.\x20Критерій\x20вибору.</b>\x0a\x20\x20\x20\x20За\x20методикою\x20дисконтованих\x20витрат\x20(СОУ-Н\x20ЕЕ\x2040.1-00100227-101:2014)\x20оптимальним\x20є\x20варіант\x20з\x20мінімальним\x20значенням\x20$B_\x5ctext{ДС}$.</p>\x0a\x20\x20</div>','Живлення\x20промзони\x20220\x20кВ','\x20МВт·год/рік</b></span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>Співвідношення\x20END<sub>рад</sub>\x20/\x20END<sub>кільц</sub></span><span\x20class=\x22sr-val\x22>','}{100}\x20\x5ccdot\x20','E\x20=\x20','Сільськогосподарський\x20район','\x20\x5ctext{\x20тис.ум.од./рік}$$\x0a\x20\x20\x20\x20</div>','Термін\x20окупності\x20<b>','<div\x20class=\x22card\x22>\x0a\x20\x20\x20\x20<p><b>VOLL</b>\x20—\x20це\x20економічна\x20оцінка\x20збитків,\x20які\x20несуть\x20споживачі\x20від\x201\x20кВт·год\x20недовідпущеної\x20електроенергії.\x0a\x20\x20\x20\x20Іншими\x20словами,\x20це\x20«ціна»,\x20яку\x20суспільство\x20(або\x20конкретне\x20підприємство)\x20платить\x20за\x20кожну\x20кВт·год,\x20яку\x20воно\x0a\x20\x20\x20\x20<b>мало\x20б\x20отримати,\x20але\x20не\x20отримало</b>\x20через\x20аварійне\x20відключення.</p>\x0a\x0a\x20\x20\x20\x20<p><b>Чому\x20VOLL\x20набагато\x20вищий\x20за\x20тариф\x20на\x20електроенергію?</b></p>\x0a\x20\x20\x20\x20<p>Тариф\x20(','%.\x0a\x20\x20\x20\x20У\x20кільцевій:\x20капіталовкладення\x20—\x20','tabsBar','$\x20тис.ум.од.\x20проти\x20$K_\x5ctext{рад}\x20=\x20','K\x20(капіталовкладення)','1374712zzxYLN','</span>\x0a\x20\x20\x20\x20\x20\x20<span\x20class=\x22sr-val\x22>','<h2>Вихідні\x20дані\x20—\x20Варіант\x20','$$B_{\x5ctext{втр}}\x20=\x20\x5ctext{Ц}_{\x5ctext{сер}}\x20\x5ccdot\x20\x5cleft(\x5cDelta\x20W_{\x5ctext{Л}}\x20+\x20\x5cDelta\x20W_{\x5ctext{ТР}}\x5cright)\x20\x5cquad\x20[\x5ctext{тис.грн/рік}]$$','<div\x20style=\x22display:grid;grid-template-columns:1fr\x201fr;gap:2rem;margin:1.5rem\x200\x22>\x0a\x20\x20\x20\x20<div>\x0a\x20\x20\x20\x20\x20\x20<h4\x20style=\x22text-align:center;margin-bottom:1.2rem\x22>Радіальна</h4>\x0a\x20\x20\x20\x20\x20\x20<div\x20style=\x22display:flex;gap:1.5rem;align-items:flex-end;justify-content:center;padding-top:.5rem\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22text-align:center;width:90px\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22display:flex;flex-direction:column-reverse;height:200px\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22height:','option','}\x20=\x20','K_grn','innerHTML','totalDWtr_kwh','ТМН-4/35','%;background:#27ae60;border-radius:0\x200\x203px\x203px;position:relative\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22position:absolute;left:50%;top:50%;transform:translate(-50%,-50%);font-size:.68rem;color:#fff;white-space:nowrap\x22>B·a</span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22font-size:.78rem;font-weight:700;margin-top:.3rem\x22>','\x20років\x20(Net\x20Present\x20Value);<br>\x0a\x20\x20\x20\x20$(B_e\x20+\x20B_{\x5ctext{втр}})/E$\x20—\x20приведена\x20вартість\x20щорічних\x20витрат\x20за\x20нескінченного\x20горизонту;<br>\x0a\x20\x20\x20\x20$(B_e\x20+\x20B_{\x5ctext{втр}})\x20\x5ccdot\x20a$\x20—\x20приведена\x20вартість\x20щорічних\x20витрат\x20за\x20скінченного\x20горизонту\x20','<h4>','<div\x20class=\x22note\x20note-info\x22>В\x20гривнях:\x20$B_{\x5ctext{ДС}}\x20=\x20','$\x20років\x20($\x5calpha_{\x5ctext{а.л}}\x20=\x20','BDS_voll_grn','resRadial','lineCapital','деревооброб','<h2>NPV\x20аналіз\x20—\x20Варіант\x20','Хімічний\x20завод','<div\x20class=\x22note\x20note-warn\x22\x20style=\x22text-align:center;padding:1rem;\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22font-size:1.1rem;font-weight:700;color:var(--accent);\x22>Обчисліть\x20$B_{\x5ctext{ДС}}^{\x5ctext{','\x20|\x20Точка\x20байдужості:\x20E\x20≈\x20','\x5c%$),\x0a\x20\x20\x20\x20\x20\x20ПС\x20','$$B_{\x5ctext{ДС}}\x20=\x20\x5cfrac{B_e\x20+\x20B_{\x5ctext{втр}}}{E}\x20+\x20K$$','Радіальна\x20—\x20BДС\x20=\x20','а</b>\x20мережа.<br>\x0a\x20\x20\x20\x20\x20\x20З\x20VOLL:\x20оптимальна\x20<b>','\x20тис.ум.од.</b></span></div>\x0a\x20\x20\x20\x20\x20\x20</div>','dataIndex','$$B_e\x20=\x20','\x20відм./рік</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Середній\x20час\x20відновлення\x20$t_{\x5ctext{відн}}$</td><td>','\x20тис.грн/рік</span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22><b>$B_{\x5ctext{втр}}\x20=\x20','\x20год</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Сумарна\x20довжина\x20ліній\x20—\x20радіальна</td><td>','Зміна\x20K₀\x20від\x20базового,\x20%','push','.tab-panel','\x20тис.грн/МВт·год\x20(одиниці\x20збігаються);<br>\x0a\x20\x20\x20\x20\x20\x20END\x20—\x20очікуваний\x20недовідпуск,\x20МВт·год/рік.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<table>\x0a\x20\x20\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left;width:45%\x22>Показник</th><th>Радіальна</th><th>Кільцева</th></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>END,\x20МВт·год/рік</td><td>','Водозабірний\x20вузол','%</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$\x5calpha_{\x5ctext{е.пс}}$\x20(експлуатація\x20ПС)</td><td>','ої\x20мережі:\x20$\x5cDelta\x20B_{\x5ctext{ДС}}\x20=\x20','а,\x20за\x20NPV\x20—\x20','\x5c%$\x20—\x20норма\x20амортизації\x20ліній;<br>\x0a\x20\x20\x20\x20\x20\x20$\x5calpha_{\x5ctext{е.пс}}\x20=\x20','</sub></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div>\x0a\x20\x20\x20\x20\x20\x20<h4\x20style=\x22text-align:center;margin-bottom:1.2rem\x22>Кільцева</h4>\x0a\x20\x20\x20\x20\x20\x20<div\x20style=\x22display:flex;gap:1.5rem;align-items:flex-end;justify-content:center;padding-top:.5rem\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22text-align:center;width:90px\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22display:flex;flex-direction:column-reverse;height:200px\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22height:','а</b>\x20мережа.\x20Це\x20свідчить\x20про\x20вагомість\x20фактора\x20надійності\x20для\x20даного\x20об\x27єкта.</div>','<div\x20class=\x22note\x20note-info\x22>В\x20гривнях:\x20$K\x20=\x20','1eOKRDz','<h3>3.\x20Розрахунок\x20очікуваного\x20недовідпуску\x20(END)</h3>','<h2>Аналіз\x20надійності\x20та\x20оцінка\x20збитків\x20від\x20перерв\x20—\x20Варіант\x20','\x20кВ</b></td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Час\x20використання\x20максимуму\x20$T_{\x5ctext{max}}$</td><td>','\x20років\x20($a\x20=\x20','ring','<h3>Теоретична\x20основа</h3>','\x20—\x20формування\x20BДС','водозаб','<div\x20class=\x22sub-result\x22>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>$\x5cDelta\x20W_{\x5ctext{Л}}$\x20(втрати\x20в\x20лініях)</span><span\x20class=\x22sr-val\x22>','<div\x20class=\x22card\x22>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$B_{\x5ctext{ДС}}^{\x5ctext{VOLL}}\x20=\x20\x5cfrac{B_e\x20+\x20B_{\x5ctext{втр}}\x20+\x20B_{\x5ctext{VOLL}}}{E}\x20+\x20K$$\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<table>\x0a\x20\x20\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left;width:45%\x22>Показник</th><th>Радіальна</th><th>Кільцева</th></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$B_{\x5ctext{ДС}}$\x20(без\x20VOLL)</td><td>','#1e8449','\x20год</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$K_0$\x20(одноланцюгова,\x20базове\x20СОУ-Н\x202014)</td><td>','endMwh','\x20грн/кВт·год','Базове\x20K₀\x20=\x20','</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$K_{\x5ctext{ПС}}$,\x20тис.ум.од.</td><td>','$)</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$K$,\x20тис.ум.од.</td><td>','ТДН-16/110','магістраль','$\x20тис.ум.од.),\x20що\x20зумовлено\x20більшою\x20сумарною\x20довжиною\x20ліній\x20та\x20додатковими\x20вимикачами.','АС-400/22','$$K\x20=\x20K_{\x5ctext{Л}}\x20+\x20K_{\x5ctext{ПС}}\x20=\x20','Bvtr_tr','lineLosses','$\x20год.</b>\x0a\x20\x20\x20\x20\x20\x20Прийняте\x20усереднене\x20значення\x20є\x20типовим\x20для\x20навчальних\x20розрахунків,\x0a\x20\x20\x20\x20\x20\x20проте\x20в\x20експлуатаційній\x20практиці\x20розподіл\x20тривалості\x20відключень\x20є\x20суттєво\x20нерівномірним.\x0a\x20\x20\x20\x20\x20\x20Переважна\x20більшість\x20відключень\x20повітряних\x20ліній\x20','\x20р.;<br>\x0a\x20\x20\x20\x20Різниця\x20$B_{\x5ctext{ДС}}^{\x5cinfty}\x20-\x20B_{\x5ctext{ДС}}^{','компресор','\x20тис.ум.од.\x20(','load','$\x20тис.ум.од.\x20проти\x20$K_\x5ctext{кільц}\x20=\x20','</div>\x0a\x20\x20\x20\x20<div\x20class=\x22where-block\x22>\x0a\x20\x20\x20\x20\x20\x20$\x5calpha_{\x5ctext{е.л}}\x20=\x20','\x5c;\x5ctext{кВт}\x5c!\x5ccdot\x5c!\x5ctext{год}$</b>\x20$=\x20','</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$(B_e\x20+\x20B_{\x5ctext{втр}})/E$,\x20тис.ум.од.</td><td>','\x20тис.ум.од.).\x0a\x20\x20\x20\x20</div>','appendChild','chSensTmax','trLosses','\x20—\x20Варіант\x20','\x20тис.грн)</span>\x0a\x20\x20\x20\x20\x20\x20</div>','<div\x20class=\x22note\x20note-ok\x22\x20style=\x22text-align:center;padding:1rem;\x22>\x0a\x20\x20\x20\x20\x20\x20Врахування\x20VOLL\x20<b>не\x20змінює</b>\x20оптимальний\x20варіант\x20—\x20<b>','\x20\x5ctext{\x20тис.ум.од.}$$\x0a\x20\x20\x20\x20</div>','aelAmort','\x20грн/кВт·год)\x20—\x20це\x20вартість\x20<i>виробництва\x20і\x20доставки</i>\x20електроенергії.\x0a\x20\x20\x20\x20Але\x20коли\x20електроенергія\x20<b>не\x20надходить</b>,\x20підприємство\x20зазнає\x20збитків,\x20які\x20в\x20десятки\x20разів\x20перевищують\x20тариф:</p>\x0a\x20\x20\x20\x20<div\x20class=\x22sub-result\x22>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>Зупинка\x20виробничих\x20ліній,\x20брак\x20продукції</span><span\x20class=\x22sr-val\x22>прямі\x20збитки</span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>Пошкодження\x20обладнання\x20при\x20раптовому\x20відключенні</span><span\x20class=\x22sr-val\x22>ремонт,\x20заміна</span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>Втрата\x20сировини\x20(хімія,\x20металургія,\x20харчова\x20промисловість)</span><span\x20class=\x22sr-val\x22>невідновні\x20втрати</span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>Штрафи\x20за\x20невиконання\x20контрактів,\x20простій\x20персоналу</span><span\x20class=\x22sr-val\x22>непрямі\x20збитки</span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>Ризики\x20для\x20безпеки\x20людей\x20(вентиляція,\x20охолодження,\x20насоси)</span><span\x20class=\x22sr-val\x22>соціальні\x20збитки</span></div>\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<p\x20style=\x22margin-top:.5rem\x22>Тому\x20<b>VOLL/Цтариф\x20=\x20','ТМН-10/35','%;background:#1a5276;border-radius:3px\x203px\x200\x200;position:relative\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22position:absolute;left:50%;top:50%;transform:translate(-50%,-50%);font-size:.72rem;color:#fff;white-space:nowrap\x22>K</span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22height:','parsed','\x20+\x20','$\x20замість\x20$1/E\x20=\x20','subs','#1a5276','<div\x20class=\x22sub-result\x22><div\x20class=\x22sr-row\x22>\x0a\x20\x20\x20\x20\x20\x20<span\x20class=\x22sr-label\x22>','АС-70/11','<div\x20class=\x22step\x22>\x0a\x20\x20\x20\x20<span\x20class=\x22step-num\x22>Крок\x203</span>\x0a\x20\x20\x20\x20<h3>Сумарні\x20втрати\x20електроенергії</h3>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>','textContent','Вузлова\x20ПС\x20110/35\x20кВ','transparent','Радіальна','\x20кВ</span>\x0a\x20\x20</div>','ПС-1','$\x20тис.ум.од.),\x20що\x20зумовлено\x20застосуванням\x20дволанцюгових\x20ліній\x20(коефіцієнт\x20подорожчання\x20','1-2','Промисловий\x20вузол','\x20років</b>\x20—\x20дуже\x20короткий.\x20Це\x20означає,\x20що\x20різниця\x20щорічних\x20витрат\x20(насамперед\x20вартості\x20втрат)\x20настільки\x20велика,\x20що\x20додаткові\x20капіталовкладення\x20у\x20<b>','Bvtr_const_grn','abs','NPV','цукров','totalDW_var_kwh','хіміч','\x20мережа</b>\x0a\x20\x20\x20\x20\x20\x20є\x20оптимальним\x20варіантом\x20побудови\x20електромережі\x20для\x20об\x27єкта\x20«','металург','inputKinf','<h2>Висновок\x20—\x20Варіант\x20','length','$$\x5cDelta\x20W_\x5cSigma\x20=\x20\x5cDelta\x20W_{\x5ctext{Л}}\x20+\x20\x5cDelta\x20W_{\x5ctext{ТР}}$$','Поточне\x20Tmax\x20=\x20','Be_grn','nTr','<h3>Порівняння\x20результатів</h3>','$\x20Ом</span><span\x20class=\x22sr-val\x22></span></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>$\x5cDelta\x20W\x20=\x20\x5cdfrac{','panelsWrap','%</b>).</p>\x0a\x20\x20</div>','АС-95/16','%</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$\x5calpha_{\x5ctext{а.л}}$\x20(амортизація\x20ліній)</td><td>','DOMContentLoaded','</td></tr>\x0a\x20\x20\x20\x20<tr\x20class=\x22highlight\x22><td\x20style=\x22text-align:left\x22><b>$B_{\x5ctext{ДС}}^{\x5cinfty}$</b></td>\x0a\x20\x20\x20\x20\x20\x20<td><b>','freeze','$\x20тис.грн</div>','label','»\x20(','obj','\x20років</b>\x20—\x20тривалий,\x20що\x20ставить\x20під\x20сумнів\x20доцільність\x20додаткових\x20інвестицій\x20без\x20врахування\x20фактора\x20надійності.','</table>','Bвтр/E\x20(вартість\x20втрат)','Bvtr_const','}$\x20—\x20наскільки\x20класична\x20формула\x20завищує\x20оцінку\x20(абсолютно\x20і\x20у\x20%);<br>\x0a\x20\x20\x20\x20Частка\x20$K$\x20—\x20питома\x20вага\x20капіталовкладень\x20у\x20загальних\x20дисконтованих\x20витратах\x20(при\x20скінченному\x20горизонті\x20зростає,\x0a\x20\x20\x20\x20оскільки\x20приведені\x20щорічні\x20витрати\x20зменшуються).\x0a\x20\x20</div>','chSensCvx','omega_rad','join','%\x20від\x20загальної\x20інтенсивності\x20відмов.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$\x5ctext{END}_{\x5ctext{рад}}\x20=\x20P_\x5cSigma\x20\x5ccdot\x20t_{\x5ctext{відн}}\x20\x5ccdot\x20\x5comega_{\x5ctext{рад}}\x20\x5ccdot\x20k_{\x5ctext{ОЛП}}\x20=\x20','\x20кВт&middot;год</span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>$B_{\x5ctext{втр,Л}}\x20=\x20','voll','$\x20кВт&middot;год\x20—\x20втрати\x20в\x20лініях;<br>\x0a\x20\x20\x20\x20\x20\x20$\x5cDelta\x20W_{\x5ctext{ТР}}\x20=\x20','<h2>Графіки\x20порівняння\x20—\x20Варіант\x20','lines','%.\x0a\x20\x20</div>','KPS','varDesc','Bvoll_grn','Чутливість\x20BДС\x20до\x20норми\x20дисконту\x20E','</div>\x0a\x20\x20</div>','\x0a\x20\x20\x20\x20</div>\x0a\x20\x20</div>','Цементний\x20завод','\x20тис.ум.од.\x20при\x20E=','dW_kwh','<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>\x0a\x20\x20\x20\x20Стовпчики\x20показують,\x20як\x20\x22нескінченна\x22\x20формула\x20переоцінює\x20складову\x20щорічних\x20витрат.\x0a\x20\x20\x20\x20Висота\x20блоку\x20$K$\x20однакова\x20в\x20обох\x20випадках,\x20а\x20приведені\x20щорічні\x20витрати\x20зменшуються\x20на\x20','<h3>Варіант\x202\x20—\x20Кільцева\x20мережа\x20(одноланцюгові\x20лінії)</h3>','chDonutRing','panel-4','createElement','<h3>1.\x20Що\x20таке\x20VOLL\x20(Value\x20of\x20Lost\x20Load)?</h3>','</b></td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$K_0$\x20(одноланцюгова,\x20з\x20$К_{\x5ctext{інф}}$)</td><td><b>','</p>\x0a\x0a\x20\x20\x20\x20<p><b>4.\x20Надійність.</b>\x0a\x20\x20\x20\x20Кільцева\x20мережа\x20має\x20очікуваний\x20недовідпуск\x20<b>','rgba(41,128,185,0.08)','ТДТН-40/110','Bvtr_tr_grn','%;background:#e67e22;border-radius:0\x200\x203px\x203px;position:relative\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22position:absolute;left:50%;top:50%;transform:translate(-50%,-50%);font-size:.68rem;color:#fff;white-space:nowrap\x22>B/E</span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22font-size:.78rem;font-weight:700;margin-top:.3rem\x22>','doughnut','<tr><td>','K0_double','#2980b9','%;background:#e67e22;border-radius:0\x200\x203px\x203px;position:relative\x22\x20title=\x22(Be+Bвтр)/E\x20=\x20','</td><td>','\x20разів\x20вищі\x20за\x20вартість\x20самої\x20електроенергії.</p>\x0a\x20\x20</div>','III','у\x20мережу</b>\x20окупаються\x20майже\x20відразу.\x20Такий\x20результат\x20типовий\x20для\x20мереж\x20з\x20великими\x20потужностями\x20та\x20довгими\x20лініями,\x20де\x20навантажувальні\x20втрати\x20домінують\x20у\x20структурі\x20витрат.','Kvim','<div\x20class=\x22step\x22>\x0a\x20\x20\x20\x20<span\x20class=\x22step-num\x22>Крок\x208</span>\x0a\x20\x20\x20\x20<h3>Вартість\x20втрат\x20електроенергії</h3>\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>\x0a\x20\x20\x20\x20\x20\x20Усі\x20річні\x20втрати\x20електроенергії\x20оцінюються\x20за\x20<b>середнім\x20тарифом</b>\x20$\x5ctext{Ц}_{\x5ctext{сер}}$.\x0a\x20\x20\x20\x20\x20\x20До\x20підсумку\x20входять\x20втрати\x20в\x20лініях\x20$\x5cDelta\x20W_{\x5ctext{Л}}$\x20та\x20всі\x20втрати\x20в\x20трансформаторах\x20$\x5cDelta\x20W_{\x5ctext{ТР}}$.\x0a\x20\x20\x20\x20\x20\x20Поділ\x20на\x20постійні\x20й\x20навантажувальні\x20втрати\x20залишається\x20довідковим\x20для\x20структури\x20втрат,\x20але\x20не\x20застосовується\x20для\x20різних\x20тарифів.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>','T_horizon','АС-150/24','indexOf','<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$B_{\x5ctext{втр}}\x20=\x20\x5cfrac{','<div\x20class=\x22card\x22>\x0a\x20\x20\x20\x20<p><b>END\x20(Expected\x20Not\x20Delivered)</b>\x20—\x20очікуваний\x20обсяг\x20електроенергії,\x20який\x20споживачі\x20недоотримають\x20за\x20рік\x20через\x20аварійні\x20перерви.</p>\x0a\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem;margin-top:.6rem\x22>\x0a\x20\x20\x20\x20\x20\x20<b>Область\x20застосування\x20спрощеної\x20моделі.</b>\x0a\x20\x20\x20\x20\x20\x20У\x20цьому\x20розрахунку\x20показник\x20END\x20використовується\x20як\x20порівняльна\x20техніко-економічна\x20оцінка\x20двох\x20схем\x20живлення.\x0a\x20\x20\x20\x20\x20\x20Модель\x20свідомо\x20зосереджена\x20на\x20аварійності\x20повітряних\x20ліній\x20та\x20резервуванні\x20топології\x20мережі,\x20тому\x20вона\x20придатна\x0a\x20\x20\x20\x20\x20\x20для\x20навчального\x20зіставлення\x20радіальної\x20та\x20кільцевої\x20схем,\x20але\x20не\x20є\x20повною\x20нормативною\x20моделлю\x20надійності\x0a\x20\x20\x20\x20\x20\x20електропостачання\x20об\x27єкта.\x0a\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-warn\x22\x20style=\x22font-size:.85rem;margin-top:.6rem\x22>\x0a\x20\x20\x20\x20\x20\x20<b>Спрощення,\x20прийняті\x20для\x20зменшення\x20обсягу\x20обчислень:</b>\x0a\x20\x20\x20\x20\x20\x20<ul\x20style=\x22margin:.45rem\x200\x200\x201.2rem;line-height:1.55\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<li><b>не\x20враховано\x20окремі\x20відмови\x20силових\x20трансформаторів</b>\x20—\x20прийнято,\x20що\x20трансформаторні\x20групи\x20однакові\x20для\x20обох\x20схем\x20і\x20не\x20змінюють\x20результат\x20порівняння;</li>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<li><b>не\x20враховано\x20відмови\x20комутаційного\x20обладнання</b>\x20—\x20вимикачів,\x20роз\x27єднувачів,\x20шин,\x20пристроїв\x20РЗА\x20та\x20допоміжних\x20кіл;</li>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<li><b>не\x20деталізовано\x20секціонування\x20мережі</b>\x20—\x20не\x20моделюються\x20окремі\x20точки\x20роз\x27єднання,\x20перемикання,\x20АВР/АПВ\x20та\x20можливість\x20живлення\x20частини\x20навантаження\x20після\x20аварії;</li>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<li><b>не\x20враховано\x20планові\x20та\x20аварійно-ремонтні\x20режими</b>\x20—\x20наприклад,\x20відключення\x20одного\x20елемента\x20в\x20ремонт\x20із\x20подальшим\x20зниженням\x20резервування;</li>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<li><b>не\x20розраховано\x20частковий\x20недовідпуск\x20по\x20кожній\x20ПС\x20окремо</b>\x20—\x20у\x20формулах\x20використано\x20сумарне\x20навантаження\x20$P_{Sigma}$,\x20тому\x20модель\x20не\x20розподіляє\x20збитки\x20між\x20окремими\x20споживачами;</li>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<li><b>не\x20враховано\x20імовірнісні\x20стани\x20складної\x20схеми</b>\x20—\x20повний\x20аналіз\x20потребував\x20би\x20дерева\x20відмов\x20або\x20марковської\x20моделі\x20станів\x20з\x20урахуванням\x20інтенсивностей\x20відмов\x20і\x20часів\x20відновлення\x20кожного\x20елемента.</li>\x0a\x20\x20\x20\x20\x20\x20</ul>\x0a\x20\x20\x20\x20\x20\x20Отже,\x20отриманий\x20END\x20слід\x20трактувати\x20як\x20<b>орієнтовний\x20показник\x20для\x20порівняння\x20варіантів</b>,\x20а\x20не\x20як\x20остаточний\x20експлуатаційний\x20прогноз\x20надійності.\x0a\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20<h4>Вихідні\x20параметри\x20надійності</h4>\x0a\x20\x20\x20\x20<table>\x0a\x20\x20\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left;width:55%\x22>Параметр</th><th>Значення</th></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Клас\x20напруги\x20$U_{\x5ctext{ном}}$</td><td>','\x20шт.)</h4>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sub-result\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>$K_{\x5ctext{пост}}$</span><span\x20class=\x22sr-val\x22>','×</span></div>\x0a\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem;margin-top:.8rem\x22>\x0a\x20\x20\x20\x20\x20\x20<b>Зауваження\x20щодо\x20часу\x20відновлення\x20$t_{\x5ctext{відн}}\x20=\x20','totalDW_kwh','<div\x20class=\x22note\x20note-warn\x22><b>📝\x20ЗАВДАННЯ:</b>\x20Виконайте\x20розрахунок\x20самостійно.\x20Підставте\x20вхідні\x20дані\x20(вкладка\x20«Вихідні\x20дані»)\x20у\x20наведені\x20формули\x20та\x20обчисліть\x20результати.</div>','</b></td>\x0a\x20\x20\x20\x20\x20\x20<td><b>','italic','lambda100','Висновок','</td><td\x20style=\x22font-size:.78rem\x22>лінії,\x20за\x20Ц<sub>сер</sub></td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$B_{\x5ctext{втр,ТР}}$,\x20тис.ум.од./рік</td><td>','k_common','\x20\x5ctext{\x20тис.ум.од./рік}$$','panel-1','\x20год</b></td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Пікові\x20години\x20навантаження\x20на\x20добу</td><td>','</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$B_{\x5ctext{VOLL}}$,\x20тис.ум.од./рік</td><td>','NPV_voll_grn','BДС,\x20тис.ум.од.','chGroupedBDS','Kpost','Kinf','ТДН-10/110','<div\x20class=\x22step\x22>\x0a\x20\x20\x20\x20<span\x20class=\x22step-num\x22>Крок\x206</span>\x0a\x20\x20\x20\x20<h3>Загальні\x20капіталовкладення</h3>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>','\x20тис.ум.од.</span></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>Вимикачі:\x20$','<div\x20class=\x22card\x22\x20style=\x22margin-top:1rem;font-size:.85rem;line-height:1.7\x22>\x0a\x20\x20\x20\x20<b>Кольорові\x20позначення:</b>\x0a\x20\x20\x20\x20<div\x20style=\x22display:flex;flex-wrap:wrap;gap:.6rem\x202rem;margin-top:.4rem\x22>\x0a\x20\x20\x20\x20\x20\x20<div\x20style=\x22display:flex;align-items:center;gap:.4rem\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22display:inline-block;width:14px;height:14px;background:#1a5276;border-radius:2px;flex-shrink:0\x22></span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<span><b>K</b>\x20—\x20капіталовкладення</span>\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20<div\x20style=\x22display:flex;align-items:center;gap:.4rem\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22display:inline-block;width:14px;height:14px;background:#e67e22;border-radius:2px;flex-shrink:0\x22></span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<span><b>B/E</b>\x20—\x20приведені\x20щорічні\x20витрати\x20(нескінченний\x20горизонт)</span>\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20<div\x20style=\x22display:flex;align-items:center;gap:.4rem\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22display:inline-block;width:14px;height:14px;background:#27ae60;border-radius:2px;flex-shrink:0\x22></span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<span><b>B·a</b>\x20—\x20приведені\x20щорічні\x20витрати\x20(скінченний\x20горизонт\x20','</td>\x0a\x20\x20\x20\x20</tr>','doubleFactor',':\x20пост.\x20','$\x20років\x20($\x5calpha_{\x5ctext{а.пс}}\x20=\x20','winner','А-2','Tmax','dWtr','<h3>1.\x20Складові\x20дисконтованих\x20витрат\x20(grouped)</h3>\x0a\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>Кожна\x20компонента\x20$B_{\x5ctext{ДС}}$\x20показана\x20окремо\x20для\x20двох\x20варіантів,\x20щоб\x20порівняти\x20внесок\x20капіталовкладень,\x20експлуатаційних\x20витрат\x20та\x20вартості\x20втрат.</div>\x0a\x20\x20<div\x20class=\x22chart-wrap\x22><canvas\x20id=\x22chGroupedBDS\x22></canvas></div>','toLowerCase','<div\x20class=\x22card\x22>\x0a\x20\x20\x20\x20<p><b>Класична\x20формула\x20(нескінченний\x20горизонт):</b></p>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$B_{\x5ctext{ДС}}^{\x5cinfty}\x20=\x20K\x20+\x20\x5cfrac{B_e\x20+\x20B_{\x5ctext{втр}}}{E}\x20\x5cqquad\x20\x5ctext{(множник\x20ануїтету:\x20}\x20\x5cfrac{1}{E}\x20=\x20','Cvx','<div\x20class=\x22compare-grid\x22>\x0a\x20\x20\x20\x20<div\x20class=\x22compare-card\x20','contains','</td></tr>\x0a\x20\x20\x20\x20<tr\x20class=\x22highlight\x22><td\x20style=\x22text-align:left\x22><b>$B_{\x5ctext{ДС}}$,\x20тис.грн</b></td>\x0a\x20\x20\x20\x20\x20\x20<td><b>','ТМН-6,3/35','wire','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22font-size:.72rem;font-weight:600;color:var(--text2);margin-top:.1rem\x22>$B_{\x5ctext{ДС}}^{\x5cinfty}$</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22text-align:center;width:90px\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22display:flex;flex-direction:column-reverse;height:200px\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22height:','\x20тис.ум.од./км</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$К_{\x5ctext{інф}}$\x20—\x20індекс\x20інфляції\x20будів.\x20продукції\x20(2014→2026)</td><td><b>','chSensK0','<div\x20class=\x22step\x22>\x0a\x20\x20\x20\x20<span\x20class=\x22step-num\x22>Крок\x201</span>\x0a\x20\x20\x20\x20<h3>Втрати\x20електроенергії\x20в\x20лініях</h3>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$\x5cDelta\x20W_{\x5ctext{л}}\x20=\x20\x5cfrac{P^2\x20+\x20Q^2}{U_{\x5ctext{ном}}^2}\x20\x5ccdot\x20r_{\x5ctext{л}}\x20\x5ccdot\x20\x5ctau\x20\x5ccdot\x2010^3\x20\x5cquad\x20[\x5ctext{кВт}\x5c!\x5ccdot\x5c!\x5ctext{год}]$$\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22where-block\x22>\x0a\x20\x20\x20\x20\x20\x20$P$,\x20$Q$\x20—\x20потоки\x20потужності\x20на\x20ділянці\x20(з\x20потокорозподілу),\x20МВт\x20/\x20МВАр;<br>\x0a\x20\x20\x20\x20\x20\x20$r_{\x5ctext{л}}$\x20—\x20активний\x20опір\x20ділянки,\x20Ом;\x0a\x20\x20\x20\x20\x20\x20$\x5ctau\x20=\x20','%</td>\x0a\x20\x20\x20\x20\x20\x20<td>','кільц.\x20більше','chSensitivity','\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22position:absolute;left:50%;top:50%;transform:translate(-50%,-50%);font-size:.68rem;color:#fff;white-space:nowrap\x22>B/E</span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22font-size:.78rem;font-weight:700;margin-top:.3rem\x22>','1384630QcgWBT','\x20|\x20Точка\x20байдужості:\x20Цсер\x20≈\x20','</td>\x0a\x20\x20\x20\x20\x20\x20<td><b>','$$B_{e,\x5ctext{експл}}\x20=\x20\x5cfrac{','<div\x20class=\x22table-scroll-wrap\x22><table>\x0a\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left;width:35%\x22>Показник</th><th>Радіальна</th><th>Кільцева</th><th>Δ,\x20%</th><th\x20style=\x22font-size:.78rem\x22>Коментар</th></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Кількість\x20ділянок\x20ліній</td><td>','Молокозавод\x20+\x20птахофабрика','\x20тис.ум.од.</span></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22><b>Разом\x20','\x20МВт·год/рік</b>,\x20а\x20радіальна\x20—\x20<b>','</b></td><td><b>','name','$$K\x20=\x20K_{\x5ctext{Л}}\x20+\x20K_{\x5ctext{ПС}}$$','867178etPHOd','</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$B_e$,\x20тис.ум.од./рік</td><td>','\x20тис.ум.од./км</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$K_0$\x20(дволанцюгова,\x20базове,\x20×','\x20+\x20змін.\x20','addEventListener','value','</table></div>','</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left;font-weight:600\x22\x20colspan=\x223\x22>Скінченний\x20горизонт\x20','_chartRing','<h3>4.\x20Чутливість\x20$B_{\x5ctext{ДС}}$\x20до\x20норми\x20дисконту\x20$E$</h3>\x0a\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>Графік\x20показує,\x20як\x20змінюється\x20оптимальність\x20варіанту\x20залежно\x20від\x20норми\x20дисконту.\x20Точка\x20перетину\x20кривих\x20(якщо\x20існує)\x20—\x20це\x20<b>точка\x20байдужості</b>:\x20значення\x20$E$,\x20при\x20якому\x20обидва\x20варіанти\x20рівноцінні.\x20При\x20$E$\x20лівіше\x20від\x20цієї\x20точки\x20вигідніший\x20варіант\x20з\x20меншими\x20щорічними\x20витратами\x20(Be+Bвтр),\x20при\x20$E$\x20правіше\x20—\x20з\x20меншими\x20капіталовкладеннями.</div>\x0a\x20\x20<div\x20class=\x22chart-wrap\x22><canvas\x20id=\x22chSensitivity\x22></canvas></div>','тис.ум.од.','K0_base','querySelectorAll','\x20\x5ccdot\x2010^6\x20\x5c;\x5ctext{кВт}\x5c!\x5ccdot\x5c!\x5ctext{год}$$','</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$K_{\x5ctext{Л}}$,\x20тис.ум.од.</td><td>','}}\x20=\x20','<h3>7.\x20Чутливість\x20$B_{\x5ctext{ДС}}$\x20до\x20часу\x20використання\x20максимуму\x20$T_{\x5ctext{max}}$</h3>\x0a\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>$T_{\x5ctext{max}}$\x20визначає\x20час\x20найбільших\x20втрат\x20$\x5ctau$\x20і,\x20відповідно,\x20річні\x20втрати\x20електроенергії.\x20При\x20зростанні\x20$T_{\x5ctext{max}}$\x20(більш\x20рівномірний\x20графік\x20навантаження)\x20зростають\x20втрати,\x20що\x20може\x20змінити\x20оптимальний\x20варіант.</div>\x0a\x20\x20<div\x20class=\x22chart-wrap\x22><canvas\x20id=\x22chSensTmax\x22></canvas></div>','Цукровий\x20завод','resRing','\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22position:absolute;left:50%;top:50%;transform:translate(-50%,-50%);font-size:.72rem;color:#fff;white-space:nowrap\x22>K</span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22height:','#e67e22','bottom','Be_amor','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22font-size:.72rem;font-weight:600;color:var(--text2);margin-top:.1rem\x22>NPV<sub>','Bvtr_grn','none','_chartRadial','^2\x20\x5ccdot\x20','\x20|\x20Точка\x20байдужості:\x20Tmax\x20≈\x20','ТДТН-25/110','\x20кВ).\x0a\x20\x20\x20\x20</span><br><br>\x0a\x20\x20\x20\x20<span\x20style=\x22font-size:1.3rem;font-weight:800;color:var(--accent);\x22>\x0a\x20\x20\x20\x20\x20\x20$B_{\x5ctext{ДС}}^{\x5ctext{опт}}\x20=\x20','optgroup','$$\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<p>Коефіцієнт\x20дисконтування\x20ануїтету\x20$a\x20=\x20','vollCategory','includes','Tmax,\x20год','active','</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Сумарна\x20потужність\x20навантаження\x20$P_{\x5cSigma}$</td><td>','sqrt','\x20=\x20','$\x20тис.ум.од.\x20(','<div\x20class=\x22step\x22>\x0a\x20\x20\x20\x20<span\x20class=\x22step-num\x22>Крок\x209</span>\x0a\x20\x20\x20\x20<h3>Дисконтовані\x20витрати</h3>\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>\x0a\x20\x20\x20\x20\x20\x20<b>Фізичний\x20сенс\x20формули.</b>\x20Дисконтовані\x20витрати\x20$B_{\x5ctext{ДС}}$\x20—\x20це\x20сумарна\x20приведена\x20вартість\x20варіанту\x20електромережі\x20за\x20весь\x20термін\x20експлуатації.\x0a\x20\x20\x20\x20\x20\x20Складова\x20$K$\x20—\x20одноразові\x20капіталовкладення\x20на\x20момент\x20будівництва.\x0a\x20\x20\x20\x20\x20\x20Складова\x20$(B_e\x20+\x20B_{\x5ctext{втр}})/E$\x20—\x20це\x20сума\x20нескінченного\x20геометричного\x20ряду\x20щорічних\x20витрат,\x20приведених\x20до\x20початкового\x20моменту\x20за\x20нормою\x20дисконту\x20$E$:\x0a\x20\x20\x20\x20\x20\x20$$\x5csum_{t=1}^{\x5cinfty}\x20\x5cfrac{B_e\x20+\x20B_{\x5ctext{втр}}}{(1+E)^t}\x20=\x20\x5cfrac{B_e\x20+\x20B_{\x5ctext{втр}}}{E}$$\x0a\x20\x20\x20\x20\x20\x20Тобто\x20менше\x20значення\x20$E$\x20означає\x20більшу\x20вагу\x20майбутніх\x20щорічних\x20витрат\x20у\x20загальній\x20оцінці,\x20а\x20при\x20великих\x20$E$\x20домінують\x20капіталовкладення.\x0a\x20\x20\x20\x20\x20\x20Оптимальним\x20є\x20варіант\x20з\x20мінімальним\x20$B_{\x5ctext{ДС}}$.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>','\x20років</b>\x20—\x20прийнятний\x20(менше\x2010\x20років),\x20що\x20підтверджує\x20доцільність\x20додаткових\x20інвестицій\x20у\x20<b>','</td></tr>','\x20мережа</b>\x20має\x20переваги\x20як\x20за\x20капіталовкладеннями,\x20так\x20і\x20за\x20щорічними\x20витратами\x20—\x20компромісу\x20немає,\x20тому\x20розрахунок\x20терміну\x20окупності\x20не\x20застосовується.\x0a\x20\x20\x20\x20\x20\x20Це\x20однозначно\x20оптимальний\x20варіант\x20за\x20обома\x20критеріями.\x0a\x20\x20\x20\x20</div>','<h3>6.\x20Чутливість\x20$B_{\x5ctext{ДС}}$\x20до\x20вартості\x20електроенергії</h3>\x0a\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>Вартість\x20електроенергії\x20безпосередньо\x20впливає\x20на\x20складову\x20вартості\x20втрат\x20$B_{\x5ctext{втр}}$.\x20При\x20зростанні\x20середнього\x20тарифу\x20вигідніший\x20варіант\x20з\x20меншими\x20сумарними\x20річними\x20втратами.</div>\x0a\x20\x20<div\x20class=\x22chart-wrap\x22><canvas\x20id=\x22chSensCvx\x22></canvas></div>','\x20тис.ум.од.\x20при\x20Цсер=','filter','BDS','АС-185/29','<h3>3.\x20Порівняння\x20втрат\x20електроенергії</h3>\x0a\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>Втрати\x20в\x20лініях\x20залежать\x20від\x20конфігурації\x20мережі\x20та\x20опорів\x20ліній.\x20Втрати\x20в\x20трансформаторах\x20однакові\x20для\x20обох\x20варіантів\x20(ті\x20самі\x20трансформатори\x20та\x20навантаження).</div>\x0a\x20\x20<div\x20class=\x22chart-wrap\x22><canvas\x20id=\x22chLosses\x22></canvas></div>','Металургійний\x20комбінат','panel-3','АС-120/19','$$\x5cDelta\x20W_\x5cSigma\x20=\x20\x5cDelta\x20W_{\x5ctext{Л}}\x20+\x20\x5cDelta\x20W_{\x5ctext{ТР}}\x20=\x20','onclick','</td><td>+','}\x20=\x20K\x20+\x20(B_e\x20+\x20B_{\x5ctext{втр}})\x20\x5ccdot\x20a(E,\x20T)\x20\x5cqquad\x20\x5ctext{де\x20}\x20a(E,\x20T)\x20=\x20\x5cfrac{1\x20-\x20(1+E)^{-T}}{E}$$\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22where-block\x22>\x0a\x20\x20\x20\x20\x20\x20$a(E,\x20T)$\x20—\x20коефіцієнт\x20дисконтування\x20ануїтету,\x20що\x20враховує\x20скінченний\x20термін\x20експлуатації\x20$T$\x20років;<br>\x0a\x20\x20\x20\x20\x20\x20$T\x20=\x20','<div\x20class=\x22where-block\x22>\x0a\x20\x20\x20\x20\x20\x20$\x5ctext{Ц}_{\x5ctext{сер}}\x20=\x20','<h3>Нормативна\x20база</h3>\x0a\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>\x0a\x20\x20\x20\x20<b>СОУ-Н\x20ЕЕ\x2040.1-00100227-101:2014</b>\x20—\x20укрупнені\x20вартісні\x20показники\x20(табл.\x206.3,\x206.9).<br>\x0a\x20\x20\x20\x20Множник\x20дволанцюгової\x20лінії:\x2035\x20кВ\x20—\x201,3;\x20110\x20кВ\x20—\x201,6;\x20220\x20кВ\x20—\x201,7\x20(табл.\x206.3).<br>\x0a\x20\x20\x20\x20<b>ГНД\x2034.09.104-2003</b>\x20—\x20методика\x20визначення\x20втрат\x20електроенергії\x20(формула\x20$\x5ctau$,\x20$\x5cDelta\x20W_\x5ctext{л}$,\x20$\x5cDelta\x20W_\x5ctext{т}$).<br>\x0a\x20\x20\x20\x20<b>$К_{\x5ctext{інф}}\x20=\x20',')^{-','$\x20кВт&middot;год\x20—\x20втрати\x20в\x20трансформаторах;<br>\x0a\x20\x20\x20\x20\x20\x20Переведення\x20за\x20курсом:\x201\x20ум.од.\x20=\x20','</b></td></tr>\x0a\x20\x20</table>','Вихідні\x20дані','<div\x20class=\x22step\x22>\x0a\x20\x20\x20\x20<span\x20class=\x22step-num\x22>Крок\x205</span>\x0a\x20\x20\x20\x20<h3>Капіталовкладення\x20в\x20підстанції</h3>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$K_{\x5ctext{ПС}}\x20=\x20\x5csum\x20\x5cleft(\x20K_{\x5ctext{пост},i}\x20+\x20n_{\x5ctext{вим},i}\x20\x5ccdot\x20K_{\x5ctext{вим}}\x20+\x20n_{\x5ctext{тр},i}\x20\x5ccdot\x20K_{\x5ctext{тр},i}\x20\x5cright)$$\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22where-block\x22>\x0a\x20\x20\x20\x20\x20\x20$K_{\x5ctext{пост}}$\x20—\x20постійна\x20складова\x20затрат\x20ПС\x20(табл.\x206.9);<br>\x0a\x20\x20\x20\x20\x20\x20$K_{\x5ctext{вим}}$\x20—\x20вартість\x20одного\x20вимикача\x20ВН;<br>\x0a\x20\x20\x20\x20\x20\x20$K_{\x5ctext{тр}}$\x20—\x20вартість\x20одного\x20трансформатора\x20(табл.\x206.9).\x0a\x20\x20\x20\x20</div>','581EJqXtT','\x20кВ\x20|\x20Tmax=','<div\x20class=\x22step\x22>\x0a\x20\x20\x20\x20<span\x20class=\x22step-num\x22>Крок\x202</span>\x0a\x20\x20\x20\x20<h3>Втрати\x20електроенергії\x20в\x20трансформаторах</h3>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$\x5cDelta\x20W_{\x5ctext{тр}}\x20=\x20n\x20\x5ccdot\x20\x5cDelta\x20P_{\x5ctext{хх}}\x20\x5ccdot\x20T_{\x5ctext{п}}\x20+\x20n\x20\x5ccdot\x20\x5cDelta\x20P_{\x5ctext{кз}}\x20\x5ccdot\x20K_{\x5ctext{з}}^2\x20\x5ccdot\x20\x5ctau$$\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22where-block\x22>\x0a\x20\x20\x20\x20\x20\x20$n$\x20—\x20кількість\x20трансформаторів;\x20$\x5cDelta\x20P_{\x5ctext{хх}}$,\x20$\x5cDelta\x20P_{\x5ctext{кз}}$\x20—\x20втрати\x20холостого\x20ходу\x20та\x20короткого\x20замикання,\x20кВт;<br>\x0a\x20\x20\x20\x20\x20\x20$K_{\x5ctext{з}}\x20=\x20S_{\x5ctext{max}}\x20/\x20(n\x20\x5ccdot\x20S_{\x5ctext{ном}})$\x20—\x20коефіцієнт\x20завантаження;\x20$T_{\x5ctext{п}}\x20=\x208760$\x20год;\x20$\x5ctau\x20=\x20','</sub></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20</div>\x0a\x20\x20</div>','getElementById','\x20+\x20\x5cfrac{','Pxx','forEach','</td><td\x20style=\x22font-size:.78rem\x22>холостий\x20хід</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$\x5cDelta\x20W_{\x5ctext{ТР,змін}}$,\x20кВт&middot;год</td><td>','omega_ring','<h3>Втрати\x20енергії\x20в\x20трансформаторах\x20(результат\x20попереднього\x20розрахунку)</h3>','tRestore','max','Графіки','18ErMPqf','c2a','Транзит\x20110\x20кВ\x20—\x202\x20ПС,\x20кільце','молоко','nVim','annuityFactor','5628RcUGhI','Радіальна\x20мережа\x20має\x20більші\x20сумарні\x20втрати,\x20оскільки\x20всі\x20потоки\x20потужності\x20проходять\x20через\x20одну\x20дволанцюгову\x20лінію\x20до\x20кожної\x20ПС.','<h3>Загальні\x20параметри</h3>\x0a\x20\x20<div\x20class=\x22card\x22><table>\x0a\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left;width:55%\x22>Параметр</th><th>Значення</th></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Номінальна\x20напруга\x20$U_{\x5ctext{ном}}$</td><td><b>','\x20\x5ctext{\x20тис.ум.од.}$$','40%','1473704BwKusC','»</h3>','K\x20(капіталовкладення)\x20—\x20','\x20тис.грн\x20(VOLL\x20=\x20','ТДТН-63/110','Кільцева','rgba(41,\x20128,\x20185,\x200.85)','nCirc','Кільцева\x20мережа\x20потребує\x20більших\x20капіталовкладень\x20($K_\x5ctext{кільц}\x20=\x20','📝\x20Завдання\x20(1–10)','Базове\x20K₀','Чутливість\x20BДС\x20до\x20середнього\x20тарифу\x20електроенергії','map','</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$\x5calpha_{\x5ctext{е.л}}$\x20(експлуатація\x20ліній)</td><td>','\x5c;\x5ctext{кВт}\x5c!\x5ccdot\x5c!\x5ctext{год}$\x20$=\x20','tau','живлення\x20промзон','tab-btn','\x20тис.ум.од.</span></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>Трансформатори:\x20$','Мережа\x20живлення\x20ГЗК','\x20active','\x20тис.ум.од.)\x20не\x20перевищує\x20різницю\x20$B_{\x5ctext{ДС}}$\x20(','top','\x20тис.грн)\x0a\x20\x20\x20\x20</span><br><br>\x0a\x20\x20\x20\x20<span\x20style=\x22font-size:.92rem;color:var(--text2);\x22>\x0a\x20\x20\x20\x20\x20\x20Економія\x20відносно\x20','<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem;margin-top:.8rem\x22>\x0a\x20\x20\x20\x20<b>Методичне\x20зауваження.</b>\x20Наведена\x20модель\x20дає\x20порядок\x20величини\x20збитків\x20і\x20коректна\x20саме\x20як\x20порівняльна\x20оцінка\x0a\x20\x20\x20\x20для\x20двох\x20альтернативних\x20схем.\x20Для\x20робочого\x20проєктування\x20або\x20обґрунтування\x20живлення\x20споживачів\x20I\x20категорії\x0a\x20\x20\x20\x20потрібен\x20розширений\x20розрахунок\x20надійності\x20з\x20поелементними\x20інтенсивностями\x20відмов,\x20ремонтними\x20станами,\x0a\x20\x20\x20\x20секціонуванням,\x20дією\x20АВР/АПВ\x20та\x20окремим\x20визначенням\x20недовідпуску\x20по\x20кожній\x20підстанції.\x0a\x20\x20</div>','ringLines','BDS_grn','totalDW_const_kwh','\x20\x5ctimes\x20','$\x20МВ&middot;А;\x20$r\x20=\x20','ої</b>\x20стає\x20<b>','<div\x20class=\x22card\x22>\x0a\x20\x20\x20\x20\x20\x20<p><b>','K0_double_base','<h3>2.\x20Структура\x20$B_{\x5ctext{ДС}}$\x20(частки\x20складових)</h3>\x0a\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>Кругові\x20діаграми\x20показують,\x20яка\x20частина\x20дисконтованих\x20витрат\x20припадає\x20на\x20капіталовкладення,\x20а\x20яка\x20—\x20на\x20приведені\x20щорічні\x20витрати.\x20Це\x20допомагає\x20зрозуміти,\x20чим\x20визначається\x20вибір:\x20початковою\x20інвестицією\x20чи\x20вартістю\x20експлуатації.</div>\x0a\x20\x20<div\x20class=\x22donut-grid\x22>\x0a\x20\x20\x20\x20<div\x20class=\x22chart-wrap\x22\x20style=\x22margin:0\x22><canvas\x20id=\x22chDonutRad\x22></canvas></div>\x0a\x20\x20\x20\x20<div\x20class=\x22chart-wrap\x22\x20style=\x22margin:0\x22><canvas\x20id=\x22chDonutRing\x22></canvas></div>\x0a\x20\x20</div>','<table>\x0a\x20\x20\x20\x20<tr><th\x20style=\x22text-align:left;width:45%\x22>Показник</th><th>Радіальна</th><th>Кільцева</th><th>Δ,\x20%</th></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Очікуваний\x20недовідпуск,\x20МВт&middot;год/рік</td><td>','\x20років):</b></p>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$B_{\x5ctext{ДС}}^{','<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$B_{\x5ctext{втр}}[\x5ctext{ум.од.}]\x20=\x20\x5cfrac{\x5ctext{Ц}_{\x5ctext{сер}}\x20\x5ccdot\x20\x5cleft(\x5cDelta\x20W_{\x5ctext{Л}}\x20+\x20\x5cDelta\x20W_{\x5ctext{ТР}}\x5cright)\x20/\x201000}{\x5ctext{курс}}$$\x0a\x20\x20\x20\x20</div>','<h3>Вплив\x20надійності\x20на\x20вибір\x20(VOLL)</h3>','</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$B_{\x5ctext{VOLL}}$,\x20тис.грн/рік</td><td>','\x20год/рік</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$\x5ccos\x5cvarphi$</td><td>','Нафтопереробний\x20завод','\x20кВ</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Інтенсивність\x20відмов\x20$\x5clambda_{100}$\x20(на\x20100\x20км/рік)</td><td>','нафто','}}{','\x20кВт&middot;год</span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>$\x5cDelta\x20W_{\x5ctext{ТР}}$\x20(холостий\x20хід\x20+\x20навантажувальні\x20втрати\x20трансформаторів)</span><span\x20class=\x22sr-val\x22>','\x20мережа</b>\x20потребує\x20більших\x20капіталовкладень\x20(+','\x20\x5ccdot\x2010^3$</b></span><span\x20class=\x22sr-val\x22><b>','</b></td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Категорія\x20електропостачання\x20(за\x20ПУЕ)</td><td><b>','\x20відм./рік</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Параметр\x20потоку\x20відмов\x20$\x5comega$\x20—\x20кільцева</td><td>','\x20\x5ccdot\x20','aepsAmort','Bvtr_var_grn','totalDWl_kwh','Bvtr_var','</p>\x0a\x0a\x20\x20\x20\x20<p><b>3.\x20Втрати\x20електроенергії.</b>\x0a\x20\x20\x20\x20','<div\x20class=\x22note\x20note-info\x22>\x0a\x20\x20\x20\x20<b>Мета\x20цього\x20розділу</b>\x20—\x20порівняти\x20результати\x20класичної\x20формули\x20дисконтованих\x20витрат\x20(нескінченний\x20горизонт)\x0a\x20\x20\x20\x20з\x20реалістичнішою\x20моделлю\x20скінченного\x20горизонту\x20планування\x20(','ael','кільц','Хімічний\x20завод\x20—\x20дволанцюгова','bold','АТДЦТН-125/220','radial','</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$B_{\x5ctext{VOLL}}$,\x20тис.ум.од./рік</td><td>','}$</td>\x0a\x20\x20\x20\x20\x20\x20<td>','\x20\x5ccdot\x20\x5cfrac{','dataset','</div>','\x20тис.грн/рік</b></span></div>\x0a\x20\x20\x20\x20</div>','</b></td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>VOLL\x20(питомий\x20збиток\x20від\x20недовідпуску)</td><td><b>','</td></tr>\x0a\x20\x20\x20\x20<tr\x20class=\x22highlight\x22><td\x20style=\x22text-align:left\x22><b>$B_{\x5ctext{ДС}}$\x20з\x20VOLL,\x20тис.ум.од.</b></td>\x0a\x20\x20\x20\x20\x20\x20<td><b>','eurRate','Варіант\x202','<div\x20style=\x22margin-top:.5rem;color:var(--green);font-weight:800\x22>✅\x20ОПТИМАЛЬНИЙ</div>','<h3>8.\x20Чутливість\x20$B_{\x5ctext{ДС}}$\x20до\x20вартості\x20лінії\x20$K_0$</h3>\x0a\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>Графік\x20показує\x20вплив\x20зміни\x20питомої\x20вартості\x20будівництва\x20ЛЕП\x20на\x20дисконтовані\x20витрати.\x20На\x20осі\x20X\x20—\x20відносна\x20зміна\x20від\x20базового\x20значення\x20$K_0$\x20(від\x20−50%\x20до\x20+100%).\x20Оскільки\x20радіальна\x20та\x20кільцева\x20мережі\x20мають\x20різну\x20вартість\x20за\x20км\x20(дво-\x20vs\x20одноланцюгова),\x20чутливість\x20до\x20$K_0$\x20різна.</div>\x0a\x20\x20<div\x20class=\x22chart-wrap\x22><canvas\x20id=\x22chSensK0\x22></canvas></div>','chWaterfall','panel-6','<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$K_{\x5ctext{Л}}\x20=\x20','$</span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<span\x20class=\x22sr-val\x22>','rgba(0,0,0,.06)','varSelect','</b></td><td\x20style=\x22font-size:.78rem\x22>','reduce','Be/E\x20(експлуатаційні)','%\x20від\x20$B_\x5ctext{ДС}$,\x0a\x20\x20\x20\x20а\x20приведена\x20вартість\x20втрат\x20—\x20','АС-300/39','%).\x0a\x20\x20\x20\x20</span>\x0a\x20\x20</div>','Каскад\x20формування\x20BДС\x20—\x20','totalDWtr_var_kwh','Bvtr_line_grn','toggle','\x20грн.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20</div>','BDS_voll',')\x20=\x20\x5cfrac{1\x20-\x20(1\x20+\x20','</td></tr>\x0a\x20\x20\x20\x20</table>\x0a\x20\x20</div>','<div\x20class=\x22note\x20note-ok\x22\x20style=\x22font-size:.88rem\x22>Оптимальний\x20варіант\x20(<b>','kTotal','<div\x20class=\x22note\x20note-ok\x22\x20style=\x22text-align:center;padding:1.2rem;\x22>\x0a\x20\x20\x20\x20<b>ВИСНОВОК</b><br><br>\x0a\x20\x20\x20\x20<span\x20style=\x22font-size:1.05rem;\x22>\x0a\x20\x20\x20\x20\x20\x20За\x20результатами\x20техніко-економічного\x20порівняння,\x20<b>','\x20\x5ccdot\x2010^3$</span><span\x20class=\x22sr-val\x22>','aeps','\x20тис.ум.од./рік).</p>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20$$T_{\x5ctext{ок}}\x20=\x20\x5cfrac{\x5cDelta\x20K}{\x5cDelta\x20(B_e\x20+\x20B_{\x5ctext{втр}})}\x20=\x20\x5cfrac{','Unom','round','className','inputEurRate','\x20кВт&middot;год</span>\x0a\x20\x20\x20\x20</div></div>','</td></tr>\x0a\x20\x20\x20\x20<tr\x20class=\x22highlight\x22><td\x20style=\x22text-align:left\x22><b>$B_{\x5ctext{ДС}}^{','</td><td\x20style=\x22font-size:.78rem\x22>','#2471a3','Поточне\x20Цсер\x20=\x20','rgba(0,0,0,.04)','%,\x20вартість\x20втрат\x20—\x20','.tab-btn','NPV\x20аналіз','транзит','ПС-2','$$B_{e,\x5ctext{аморт}}\x20=\x20\x5cfrac{','nVimRing','Be/E\x20(експлуатаційні)\x20—\x20','%)</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Частка\x20$K$\x20в\x20$B_{\x5ctext{ДС}}^{\x5cinfty}$</td>\x0a\x20\x20\x20\x20\x20\x20<td>','</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr\x20class=\x22highlight\x22><td\x20style=\x22text-align:left\x22><b>$B_{\x5ctext{ДС}}^{\x5ctext{VOLL}}$</b></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<td><b>','<div\x20class=\x22step\x22>\x0a\x20\x20\x20\x20<span\x20class=\x22step-num\x22>Крок\x204</span>\x0a\x20\x20\x20\x20<h3>Капіталовкладення\x20в\x20лінії</h3>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$K_{\x5ctext{Л}}\x20=\x20\x5csum\x20K_{0i}\x20\x5ccdot\x20\x5cell_i$$\x0a\x20\x20\x20\x20</div>','random','Сільськогосподарський\x20район\x20110\x20кВ','А-1','^2}{','$$B_{\x5ctext{втр}}\x20=\x20\x5ctext{Ц}_{\x5ctext{сер}}\x20\x5ccdot\x20\x5cDelta\x20W_{\x5cSigma}\x20=\x20\x5ctext{Ц}_{\x5ctext{сер}}\x20\x5ccdot\x20\x5cleft(\x5cDelta\x20W_{\x5ctext{Л}}\x20+\x20\x5cDelta\x20W_{\x5ctext{ТР}}\x5cright)$$','totalDWtr_const_kwh','Bvtr_line','find','\x20МВт·год/рік</b></span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22><b>END\x20кільцева</b></span><span\x20class=\x22sr-val\x22><b>','panel-','</td><td\x20style=\x22font-size:.78rem\x22>навантажувальні</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22><b>$\x5cDelta\x20W_\x5cSigma$,\x20кВт&middot;год</b></td><td><b>','Варіант\x201','assign','</b></span><span\x20class=\x22sr-val\x22><b>','Деревообробний\x20комбінат','toLocaleString','%</td></tr>\x0a\x20\x20</table>','Bвтр/E\x20(вартість\x20втрат)\x20—\x20','</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Час\x20найбільших\x20втрат\x20$\x5ctau$</td><td><b>','panel-5','<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$K_{\x5ctext{ПС}}\x20=\x20','dWtr_const','АС-240/32','$</b>\x20—\x20кумулятивний\x20індекс\x20інфляції\x20будівельної\x20продукції\x20визначений\x20на\x20основі\x20узагальнення\x20індексів\x20Держстату\x20України\x20з\x202014\x20по\x202026\x20рік.\x0a\x20\x20\x20\x20Застосовується\x20до\x20всіх\x20питомих\x20вартостей\x20із\x20СОУ-Н\x202014\x20($K_0$,\x20$K_{\x5ctext{пост}}$,\x20$K_{\x5ctext{тр}}$,\x20$K_{\x5ctext{вим}}$).<br>\x0a\x20\x20\x20\x20<b>Податковий\x20кодекс\x20України,\x20ст.\x20138.3.3</b>\x20—\x20мінімально\x20допустимі\x20строки\x20амортизації:\x0a\x20\x20\x20\x20група\x203\x20(передавальні\x20пристрої)\x20та\x20група\x204\x20(обладнання).\x0a\x20\x20\x20\x20Норми\x20амортизації\x20визначені\x20як\x20$\x5calpha_{\x5ctext{аморт}}\x20=\x201/T_{\x5ctext{сл}}$,\x20де\x20$T_{\x5ctext{сл}}$\x20—\x20нормативний\x20строк\x20служби.<br>\x0a\x20\x20\x20\x20<b>Коефіцієнт\x20$K_{\x5ctext{пост}}^{\x5ctext{рад}}$:</b>\x20для\x20радіальної\x20ПС\x20(схема\x20«блок\x20ЛТ»\x20або\x20«місток»)\x0a\x20\x20\x20\x20постійна\x20складова\x20витрат\x20становить\x20','replace','\x20тис.\x20(','change','Чутливість\x20BДС\x20до\x20вартості\x20будівництва\x20ЛЕП\x20(K₀)','rgba(26,82,118,0.08)','\x20тис.ум.од.\x20при\x20Tmax=','рад','Bvoll','\x20тис.ум.од.','L_ring','\x5c%$\x20—\x20норма\x20амортизації\x20підстанцій.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20</div>','kVim','$\x20—\x20норма\x20дисконту\x20(ставка\x20дисконтування),\x20що\x20відображає\x20вартість\x20капіталу\x20та\x20ризик\x20інвестиції;<br>\x0a\x20\x20\x20\x20\x20\x20$1/E$\x20—\x20множник,\x20що\x20перетворює\x20щорічний\x20потік\x20витрат\x20у\x20приведену\x20(теперішню)\x20вартість\x20за\x20нескінченного\x20горизонту.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<p>Ця\x20формула\x20передбачає,\x20що\x20мережа\x20експлуатується\x20<b>нескінченно\x20довго</b>\x20без\x20заміни\x20обладнання.\x0a\x20\x20\x20\x20На\x20практиці\x20термін\x20служби\x20повітряних\x20ліній\x20—\x2040–50\x20років,\x20трансформаторів\x20—\x2025–30\x20років.</p>\x0a\x0a\x20\x20\x20\x20<p><b>Формула\x20зі\x20скінченним\x20горизонтом\x20(','toFixed','inputCvx','display','line','#c0392b','\x20грн/кВт·год</b></td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Співвідношення\x20VOLL\x20/\x20$\x5ctext{Ц}_{\x5ctext{сер}}$</td><td><b>×','peakHoursPerDay','}}$\x20самостійно</span>\x0a\x20\x20\x20\x20\x20\x20</div>','$\x20—\x20горизонт\x20планування\x20(прийнятий\x20відповідно\x20до\x20нормативного\x20строку\x20служби\x20основного\x20обладнання);<br>\x0a\x20\x20\x20\x20\x20\x20При\x20$T\x20\x5cto\x20\x5cinfty$\x20коефіцієнт\x20$a(E,T)\x20\x5cto\x201/E$,\x20тобто\x20класична\x20формула\x20є\x20граничним\x20випадком.\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$a(','<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>\x0a\x20\x20\x20\x20Втрати\x20розділено\x20на\x20<b>постійні</b>\x20($\x5cDelta\x20W_{\x5ctext{хх}}\x20=\x20n\x20\x5ccdot\x20P_{\x5ctext{хх}}\x20\x5ccdot\x208760$,\x20не\x20залежать\x20від\x20навантаження)\x20та\x0a\x20\x20\x20\x20<b>змінні</b>\x20($\x5cDelta\x20W_{\x5ctext{кз}}\x20=\x20n\x20\x5ccdot\x20P_{\x5ctext{кз}}\x20\x5ccdot\x20K_з^2\x20\x5ccdot\x20\x5ctau$,\x20навантажувальні).\x0a\x20\x20\x20\x20У\x20кроці\x208\x20повна\x20сума\x20втрат\x20($\x5cDelta\x20W_{\x5ctext{Л}}\x20+\x20\x5cDelta\x20W_{\x5ctext{ТР}}$)\x20оцінюється\x20за\x20єдиним\x20середнім\x20тарифом\x20$\x5ctext{Ц}_{\x5ctext{сер}}$.\x0a\x20\x20</div>'];_0x3bf1=function(){return _0x4184a9;};return _0x3bf1();}function _0x4303(_0x230b55,_0x5b0ae9){_0x230b55=_0x230b55-0x9d;const _0x3bf12d=_0x3bf1();let _0x4303ec=_0x3bf12d[_0x230b55];return _0x4303ec;}(function(){const _0x59c43c=_0x4303;function _0x29dd8e(_0x438113){const _0x1d5f76=_0x4303;if(_0x438113===null||typeof _0x438113!==_0x1d5f76(0x16d))return _0x438113;return Object['freeze'](_0x438113),Object['getOwnPropertyNames'](_0x438113)['forEach'](_0x234021=>{const _0x40dc52=_0x438113[_0x234021];_0x40dc52!==null&&typeof _0x40dc52==='object'&&!Object['isFrozen'](_0x40dc52)&&_0x29dd8e(_0x40dc52);}),_0x438113;}function _0x3ea752(_0x255a6b){const _0x4812a5=_0x4303,_0x560957=0.7+Math[_0x4812a5(0x10a)]()*0.6;return{'_g':_0x255a6b,'BDS':_0x255a6b[_0x4812a5(0x2cb)]*_0x560957,'K':_0x255a6b['K']*_0x560957,'KL':_0x255a6b['KL']*_0x560957,'KPS':_0x255a6b[_0x4812a5(0x23b)]*_0x560957,'Be':_0x255a6b['Be']*_0x560957,'Be_expl':_0x255a6b['Be_expl']*_0x560957,'Be_amor':_0x255a6b['Be_amor']*_0x560957,'Bvtr':_0x255a6b[_0x4812a5(0x17e)]*_0x560957,'Bvtr_const':_0x255a6b[_0x4812a5(0x22f)]*_0x560957,'Bvtr_var':_0x255a6b[_0x4812a5(0xc6)]*_0x560957,'Bvtr_const_grn':_0x255a6b['Bvtr_const_grn']*_0x560957,'Bvtr_var_grn':_0x255a6b[_0x4812a5(0xc4)]*_0x560957,'Bvtr_grn':_0x255a6b['Bvtr_grn']*_0x560957,'Bvtr_line_grn':_0x255a6b[_0x4812a5(0xe9)]*_0x560957,'Bvtr_tr_grn':_0x255a6b['Bvtr_tr_grn']*_0x560957,'Bvtr_line':_0x255a6b['Bvtr_line']*_0x560957,'Bvtr_tr':_0x255a6b['Bvtr_tr']*_0x560957,'Bvoll':_0x255a6b['Bvoll']*_0x560957,'Bvoll_grn':_0x255a6b[_0x4812a5(0x23d)]*_0x560957,'BDS_voll':_0x255a6b['BDS_voll']*_0x560957,'NPV':_0x255a6b['NPV']*_0x560957,'totalDW_kwh':_0x255a6b['totalDW_kwh']*_0x560957,'totalDW_const_kwh':_0x255a6b['totalDW_const_kwh']*_0x560957,'totalDW_var_kwh':_0x255a6b[_0x4812a5(0x214)]*_0x560957,'totalDWl_kwh':_0x255a6b[_0x4812a5(0xc5)]*_0x560957,'totalDWtr_kwh':_0x255a6b['totalDWtr_kwh']*_0x560957,'totalDWtr_const_kwh':_0x255a6b[_0x4812a5(0x10f)]*_0x560957,'totalDWtr_var_kwh':_0x255a6b[_0x4812a5(0xe8)]*_0x560957,'endMwh':_0x255a6b[_0x4812a5(0x1dd)]*_0x560957,'lineLosses':_0x255a6b[_0x4812a5(0x1e8)],'trLosses':_0x255a6b['trLosses'],'lineCapital':_0x255a6b[_0x4812a5(0x1b4)],'subsCapital':_0x255a6b[_0x4812a5(0x142)],'K_grn':_0x255a6b['K_grn']*_0x560957,'Be_grn':_0x255a6b[_0x4812a5(0x21d)]*_0x560957,'BDS_grn':_0x255a6b[_0x4812a5(0xab)]*_0x560957,'BDS_voll_grn':_0x255a6b['BDS_voll_grn']*_0x560957,'NPV_grn':_0x255a6b[_0x4812a5(0x150)]*_0x560957,'tau':_0x255a6b['tau'],'T_horizon':_0x255a6b[_0x4812a5(0x25b)],'annuityFactor':_0x255a6b['annuityFactor'],'_obfuscated':!![]};}const _0x33462c=_0x29dd8e({'ТМН-2,5/35':{'S':2.5,'Pxx':5.1,'Pkz':23.5,'Ixx':1.5,'Ukz':6.5},'ТМН-4/35':{'S':0x4,'Pxx':6.7,'Pkz':33.5,'Ixx':1.3,'Ukz':0x7},'ТМН-6,3/35':{'S':6.3,'Pxx':9.2,'Pkz':46.5,'Ixx':0x1,'Ukz':7.5},'ТМН-10/35':{'S':0xa,'Pxx':12.5,'Pkz':0x3c,'Ixx':0.9,'Ukz':7.5},'ТДН-10/110':{'S':0xa,'Pxx':0xe,'Pkz':0x3c,'Ixx':0.7,'Ukz':10.5},'ТДН-16/110':{'S':0x10,'Pxx':0x13,'Pkz':0x55,'Ixx':0.7,'Ukz':10.5},'ТДТН-25/110':{'S':0x19,'Pxx':0x1d,'Pkz':0x91,'Ixx':0.65,'Ukz':10.5},'ТДТН-40/110':{'S':0x28,'Pxx':0x2a,'Pkz':0xc8,'Ixx':0.6,'Ukz':10.5},'ТДТН-63/110':{'S':0x3f,'Pxx':0x3b,'Pkz':0x122,'Ixx':0.55,'Ukz':10.5},'АТДЦТН-125/220':{'S':0x7d,'Pxx':0x41,'Pkz':0x122,'Ixx':0.5,'Ukz':0xb},'АТДЦТН-200/220':{'S':0xc8,'Pxx':0x64,'Pkz':0x1ae,'Ixx':0.5,'Ukz':0xb}}),_0x25c79e=_0x29dd8e({'ТМН-2,5/35':0x37,'ТМН-4/35':0x41,'ТМН-6,3/35':0x4e,'ТМН-10/35':0x5f,'ТДН-10/110':0x6e,'ТДН-16/110':0x91,'ТДТН-25/110':0xfd,'ТДТН-40/110':0x109,'ТДТН-63/110':0x15e,'АТДЦТН-125/220':0x226,'АТДЦТН-200/220':0x2bc}),_0x131535=_0x29dd8e({'АС-70/11':{'F':0x44,'r0':0.429},'АС-95/16':{'F':95.4,'r0':0.306},'АС-120/19':{'F':0x76,'r0':0.249},'АС-150/24':{'F':0x95,'r0':0.198},'АС-185/29':{'F':0xb5,'r0':0.162},'АС-240/32':{'F':0xf4,'r0':0.121},'АС-300/39':{'F':0x12d,'r0':0.098},'АС-400/22':{'F':0x18a,'r0':0.075}});function _0x245694(){const _0x125afe=_0x4303;function _0x805b62(_0x565cf4,_0x449cf7,_0x12c4f2){const _0xd51e8a=_0x4303,_0x55da96=Math[_0xd51e8a(0x2c1)](0x1-_0x12c4f2*_0x12c4f2)/_0x12c4f2,_0x1a06f0=_0x449cf7['map'](_0xf4eeb9=>({'P':_0xf4eeb9['P'],'Q':+(_0xf4eeb9['P']*_0x55da96)['toFixed'](0x2)})),_0x5cecd8=_0x565cf4[_0xd51e8a(0x9d)](_0x3ff7c1=>{const _0x1bdc23=_0xd51e8a,_0x7b1622=_0x131535[_0x3ff7c1['wire']],_0x7d12ee=+(_0x7b1622['r0']*_0x3ff7c1['L']/_0x3ff7c1['nCirc'])[_0x1bdc23(0x12f)](0x2);return{..._0x3ff7c1,'r':_0x7d12ee,'r0':_0x7b1622['r0']};}),_0x2e6124=_0x5cecd8[_0xd51e8a(0x21a)],_0x3623fe=_0x449cf7[_0xd51e8a(0x21a)];let _0x218ca4=[];if(_0x2e6124===_0x3623fe)for(let _0x2ea286=0x0;_0x2ea286<_0x2e6124;_0x2ea286++){_0x218ca4[_0xd51e8a(0x1c5)]({'P':_0x1a06f0[_0x2ea286]['P'],'Q':_0x1a06f0[_0x2ea286]['Q']});}else{if(_0x2e6124===_0x3623fe+0x1){const _0x4e66ae=_0x5cecd8[_0xd51e8a(0xe2)]((_0xa23f23,_0x102713)=>_0xa23f23+_0x102713['r'],0x0);let _0x3ef4a5=0x0,_0x3360dc=0x0;for(let _0x4d7f41=0x0;_0x4d7f41<_0x3623fe;_0x4d7f41++){let _0xb05e28=0x0;for(let _0x513ba9=_0x4d7f41+0x1;_0x513ba9<_0x2e6124;_0x513ba9++){_0xb05e28+=_0x5cecd8[_0x513ba9]['r'];}_0x3ef4a5+=_0x1a06f0[_0x4d7f41]['P']*_0xb05e28/_0x4e66ae,_0x3360dc+=_0x1a06f0[_0x4d7f41]['Q']*_0xb05e28/_0x4e66ae;}let _0x449bfa=+_0x3ef4a5[_0xd51e8a(0x12f)](0x2),_0x2ba64f=+_0x3360dc['toFixed'](0x2);for(let _0x243dcc=0x0;_0x243dcc<_0x2e6124;_0x243dcc++){_0x218ca4[_0xd51e8a(0x1c5)]({'P':+_0x449bfa[_0xd51e8a(0x12f)](0x2),'Q':+_0x2ba64f['toFixed'](0x2)}),_0x243dcc<_0x3623fe&&(_0x449bfa=+(_0x449bfa-_0x1a06f0[_0x243dcc]['P'])[_0xd51e8a(0x12f)](0x2),_0x2ba64f=+(_0x2ba64f-_0x1a06f0[_0x243dcc]['Q'])['toFixed'](0x2));}}}return _0x5cecd8[_0xd51e8a(0x9d)]((_0x501535,_0x360dc3)=>({'name':_0x501535[_0xd51e8a(0x299)],'wire':_0x501535[_0xd51e8a(0x287)],'L':_0x501535['L'],'nCirc':_0x501535[_0xd51e8a(0x2fc)],'r0':_0x501535['r0'],'r':_0x501535['r'],'P':_0x218ca4[_0x360dc3]?_0x218ca4[_0x360dc3]['P']:0x0,'Q':_0x218ca4[_0x360dc3]?_0x218ca4[_0x360dc3]['Q']:0x0}));}function _0xd38425(_0x2db21a,_0x59e733,_0x13eefb){const _0x3d8db3=_0x4303;return _0x2db21a[_0x3d8db3(0x9d)](_0x33e6c8=>{const _0x3cab41=_0x3d8db3,_0x329616=_0x33462c[_0x33e6c8['tr']];if(!_0x329616)return{'name':_0x33e6c8['name'],'dWtr':0x0};const _0x5b4c27=_0x33e6c8['P']/_0x59e733,_0x59d2fd=_0x5b4c27/(_0x33e6c8[_0x3cab41(0x21e)]*_0x329616['S']),_0x1b13ce=_0x33e6c8[_0x3cab41(0x21e)]*_0x329616['Pxx']*0x2238,_0x830a16=_0x33e6c8['nTr']*_0x329616[_0x3cab41(0x181)]*_0x59d2fd*_0x59d2fd*_0x13eefb;return{'name':_0x33e6c8[_0x3cab41(0x299)],'dWtr':+(_0x1b13ce+_0x830a16)['toFixed'](0x0)};});}function _0x23582a(_0x53ca5c){const _0x187934=_0x4303;return+(Math[_0x187934(0x194)](0.124+_0x53ca5c/0x2710,0x2)*0x2238)['toFixed'](0x0);}function _0x2ba4b5(_0x3f3b5f,_0x567892,_0x492eb7,_0x2255ad,_0xc6ef62,_0x3b6e5f){const _0xb32e03=_0x4303,_0x34173c=_0x567892<=0x23?1.2:_0x567892<=0x6e?0.7:0.4,_0x2fbb61=_0x567892<=0x23?0x5:_0x567892<=0x6e?0x8:0xa,_0x44affd=_0xc6ef62[_0xb32e03(0xe2)]((_0x198427,_0x429c42)=>_0x198427+_0x429c42['L'],0x0),_0x2768f5=_0x3b6e5f[_0xb32e03(0xe2)]((_0x3b4054,_0xce19fe)=>_0x3b4054+_0xce19fe['L'],0x0),_0x2499c4=_0x34173c*_0x44affd/0x64,_0x4eb4af=_0x34173c*_0x2768f5/0x64,_0x24d81a=0.1,_0x36d38f=+(_0x3f3b5f*_0x2fbb61*_0x2499c4*_0x24d81a)[_0xb32e03(0x12f)](0x2),_0x435a8e=+(_0x3f3b5f*_0x2fbb61*_0x2fbb61*_0x4eb4af*_0x4eb4af/0x2238)[_0xb32e03(0x12f)](0x3);let _0x2cd18f,_0x116741;const _0xc19389=_0x2255ad[_0xb32e03(0x280)]();if(_0xc19389['includes'](_0xb32e03(0x217))||_0xc19389[_0xb32e03(0x2bd)]('хіміч')||_0xc19389['includes'](_0xb32e03(0x1eb))||_0xc19389[_0xb32e03(0x2bd)](_0xb32e03(0xbb)))_0x2cd18f=0x15e,_0x116741='I';else{if(_0xc19389[_0xb32e03(0x2bd)]('промисл')||_0xc19389[_0xb32e03(0x2bd)]('цемент')||_0xc19389[_0xb32e03(0x2bd)](_0xb32e03(0x15f))||_0xc19389[_0xb32e03(0x2bd)](_0xb32e03(0x102))||_0xc19389[_0xb32e03(0x2bd)](_0xb32e03(0x1e3))||_0xc19389[_0xb32e03(0x2bd)](_0xb32e03(0xa1)))_0x2cd18f=0xfa,_0x116741=_0xb32e03(0x14e);else{if(_0xc19389[_0xb32e03(0x2bd)]('цукров')||_0xc19389[_0xb32e03(0x2bd)](_0xb32e03(0x2ed))||_0xc19389['includes'](_0xb32e03(0x1b5))||_0xc19389[_0xb32e03(0x2bd)]('вузлов')||_0xc19389[_0xb32e03(0x2bd)](_0xb32e03(0x164)))_0x2cd18f=0xb4,_0x116741='II';else _0xc19389[_0xb32e03(0x2bd)](_0xb32e03(0x1d8))?(_0x2cd18f=0xdc,_0x116741='II'):(_0x2cd18f=0x78,_0x116741=_0xb32e03(0x257));}}return{'voll':_0x2cd18f,'vollCategory':_0x116741,'endRadial':_0x36d38f,'endRing':_0x435a8e,'lambda100':_0x34173c,'tRestore':_0x2fbb61,'L_rad':_0x44affd,'L_ring':_0x2768f5,'omega_rad':_0x2499c4,'omega_ring':_0x4eb4af,'k_common':_0x24d81a};}const _0x3b7eb1=[{'id':0x1,'Unom':0x6e,'Tmax':0x1068,'cosfi':0.88,'obj':_0x125afe(0x20e),'radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x25c),'L':0x20,'nCirc':0x2},{'name':'А-2','wire':'АС-150/24','L':0x1e,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x25c),'L':0x20,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':'АС-150/24','L':0x12,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x25c),'L':0x1e,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0xf,'tr':_0x125afe(0x2b8),'nTr':0x2,'Kpost':0x208,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0x14,'tr':_0x125afe(0x24d),'nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x5,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4},{'id':0x2,'Unom':0x6e,'Tmax':0x1450,'cosfi':0.87,'obj':_0x125afe(0x1b7),'radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x2cc),'L':0x2d,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':'АС-150/24','L':0x26,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':'АС-185/29','L':0x2d,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':_0x125afe(0x25c),'L':0x14,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x25c),'L':0x26,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x19,'tr':_0x125afe(0x24d),'nTr':0x2,'Kpost':0x208,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0x12,'tr':_0x125afe(0x2b8),'nTr':0x2,'Kpost':0x208,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4},{'id':0x3,'Unom':0x23,'Tmax':0xed8,'cosfi':0.86,'obj':_0x125afe(0x19a),'radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x223),'L':0xe,'nCirc':0x2},{'name':'А-2','wire':_0x125afe(0x204),'L':0xc,'nCirc':0x2}],'ringLines':[{'name':'А-1','wire':_0x125afe(0x223),'L':0xe,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':_0x125afe(0x204),'L':0x8,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':'АС-70/11','L':0xc,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x6,'tr':_0x125afe(0x1fc),'nTr':0x2,'Kpost':0x118,'nVimRad':0x2,'nVimRing':0x3,'Kvim':0x2d},{'name':_0x125afe(0x103),'P':0x4,'tr':_0x125afe(0x286),'nTr':0x2,'Kpost':0x118,'nVimRad':0x2,'nVimRing':0x3,'Kvim':0x2d}],'K0':12.6,'eurRate':0x2b,'Cvx':6.8,'E':0.15,'ael':0.8,'aeps':2.8},{'id':0x4,'Unom':0x6e,'Tmax':0x12c0,'cosfi':0.89,'obj':'Транзитна\x20ПС\x20110/35\x20кВ','radialLines':[{'name':_0x125afe(0x10c),'wire':'АС-240/32','L':0x37,'nCirc':0x2},{'name':'А-2','wire':'АС-185/29','L':0x30,'nCirc':0x2}],'ringLines':[{'name':'А-1','wire':_0x125afe(0x120),'L':0x37,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':_0x125afe(0x25c),'L':0x16,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':'АС-185/29','L':0x30,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x23,'tr':_0x125afe(0x24d),'nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x6,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0x1c,'tr':'ТДТН-40/110','nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x5,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4},{'id':0x5,'Unom':0x6e,'Tmax':0x157c,'cosfi':0.86,'obj':_0x125afe(0x241),'radialLines':[{'name':'А-1','wire':'АС-240/32','L':0x2c,'nCirc':0x2},{'name':'А-2','wire':_0x125afe(0x120),'L':0x32,'nCirc':0x2}],'ringLines':[{'name':'А-1','wire':'АС-240/32','L':0x2c,'nCirc':0x1},{'name':'1-2','wire':_0x125afe(0x2cc),'L':0xf,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x120),'L':0x32,'nCirc':0x1}],'subs':[{'name':'ПС-1','P':0x28,'tr':_0x125afe(0x2f9),'nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x5,'Kvim':0x82},{'name':'ПС-2','P':0x1e,'tr':_0x125afe(0x24d),'nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x5,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4},{'id':0x6,'Unom':0x23,'Tmax':0x1194,'cosfi':0.85,'obj':_0x125afe(0xb9),'radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x2d0),'L':0xf,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':'АС-95/16','L':0x12,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x2d0),'L':0xf,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':_0x125afe(0x223),'L':0xa,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':'АС-95/16','L':0x12,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x8,'tr':_0x125afe(0x1fc),'nTr':0x2,'Kpost':0x118,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x2d},{'name':'ПС-2','P':0x6,'tr':_0x125afe(0x1fc),'nTr':0x2,'Kpost':0x118,'nVimRad':0x2,'nVimRing':0x3,'Kvim':0x2d}],'K0':12.6,'eurRate':0x2b,'Cvx':6.8,'E':0.15,'ael':0.8,'aeps':2.8},{'id':0x7,'Unom':0x6e,'Tmax':0xfa0,'cosfi':0.9,'obj':_0x125afe(0xa4),'radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0xe5),'L':0x3c,'nCirc':0x2},{'name':'А-2','wire':'АС-240/32','L':0x2a,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0xe5),'L':0x3c,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':'АС-240/32','L':0x19,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x120),'L':0x2a,'nCirc':0x1}],'subs':[{'name':'ПС-1','P':0x32,'tr':_0x125afe(0x2f9),'nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x6,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0x23,'tr':_0x125afe(0x24d),'nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x5,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4},{'id':0x8,'Unom':0x6e,'Tmax':0x11f8,'cosfi':0.88,'obj':_0x125afe(0x2ce),'radialLines':[{'name':'А-1','wire':_0x125afe(0x2cc),'L':0x23,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x25c),'L':0x1c,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x2cc),'L':0x23,'nCirc':0x1},{'name':'1-2','wire':'АС-120/19','L':0x14,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x25c),'L':0x1c,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x16,'tr':_0x125afe(0x2b8),'nTr':0x2,'Kpost':0x208,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0xf,'tr':'ТДН-16/110','nTr':0x2,'Kpost':0x208,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4},{'id':0x9,'Unom':0x23,'Tmax':0xdac,'cosfi':0.85,'obj':_0x125afe(0x118),'radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x204),'L':0xe,'nCirc':0x2},{'name':'А-2','wire':_0x125afe(0x204),'L':0x10,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':'АС-70/11','L':0xe,'nCirc':0x1},{'name':'1-2','wire':_0x125afe(0x204),'L':0x8,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x204),'L':0x10,'nCirc':0x1}],'subs':[{'name':'ПС-1','P':0x5,'tr':'ТМН-6,3/35','nTr':0x2,'Kpost':0x118,'nVimRad':0x2,'nVimRing':0x3,'Kvim':0x2d},{'name':_0x125afe(0x103),'P':0x4,'tr':'ТМН-6,3/35','nTr':0x2,'Kpost':0x118,'nVimRad':0x2,'nVimRing':0x3,'Kvim':0x2d}],'K0':12.6,'eurRate':0x2b,'Cvx':6.8,'E':0.15,'ael':0.8,'aeps':2.8},{'id':0xa,'Unom':0x6e,'Tmax':0x1388,'cosfi':0.87,'obj':'Промисловий\x20вузол\x20—\x202\x20ПС','radialLines':[{'name':'А-1','wire':_0x125afe(0x2cc),'L':0x19,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x120),'L':0x28,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x2cc),'L':0x19,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':_0x125afe(0x25c),'L':0x1e,'nCirc':0x1},{'name':'А-2','wire':_0x125afe(0x120),'L':0x28,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x14,'tr':_0x125afe(0x2b8),'nTr':0x2,'Kpost':0x208,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0x1e,'tr':_0x125afe(0x24d),'nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x5,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4},{'id':0xb,'Unom':0xdc,'Tmax':0x1068,'cosfi':0.88,'obj':_0x125afe(0x16b),'radialLines':[{'name':_0x125afe(0x10c),'wire':'АС-300/39','L':0x50,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x1e5),'L':0x41,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0xe5),'L':0x50,'nCirc':0x1},{'name':'1-2','wire':_0x125afe(0xe5),'L':0x28,'nCirc':0x1},{'name':'А-2','wire':_0x125afe(0x1e5),'L':0x41,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x64,'tr':_0x125afe(0xcd),'nTr':0x2,'Kpost':0x4b0,'nVimRad':0x4,'nVimRing':0x6,'Kvim':0x118},{'name':_0x125afe(0x103),'P':0x78,'tr':'АТДЦТН-200/220','nTr':0x2,'Kpost':0x4b0,'nVimRad':0x5,'nVimRing':0x7,'Kvim':0x118}],'K0':34.5,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0x1,'aeps':0x2},{'id':0xc,'Unom':0x6e,'Tmax':0xe10,'cosfi':0.86,'obj':_0x125afe(0x10b),'radialLines':[{'name':_0x125afe(0x10c),'wire':'АС-120/19','L':0x32,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x223),'L':0x23,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x2d0),'L':0x32,'nCirc':0x1},{'name':'1-2','wire':_0x125afe(0x223),'L':0x14,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x223),'L':0x23,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0xa,'tr':_0x125afe(0x273),'nTr':0x2,'Kpost':0x208,'nVimRad':0x2,'nVimRing':0x3,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0x8,'tr':_0x125afe(0x273),'nTr':0x2,'Kpost':0x208,'nVimRad':0x2,'nVimRing':0x3,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.15,'ael':0.9,'aeps':2.4},{'id':0xd,'Unom':0x23,'Tmax':0x1388,'cosfi':0.85,'obj':'Компресорна\x20станція','radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x2d0),'L':0xf,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x223),'L':0x14,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x2d0),'L':0xf,'nCirc':0x1},{'name':'1-2','wire':_0x125afe(0x223),'L':0xa,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x223),'L':0x14,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x8,'tr':_0x125afe(0x1fc),'nTr':0x2,'Kpost':0x118,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x2d},{'name':_0x125afe(0x103),'P':0x6,'tr':'ТМН-10/35','nTr':0x2,'Kpost':0x118,'nVimRad':0x2,'nVimRing':0x3,'Kvim':0x2d}],'K0':12.6,'eurRate':0x2b,'Cvx':6.8,'E':0.15,'ael':0.8,'aeps':2.8},{'id':0xe,'Unom':0x6e,'Tmax':0x1130,'cosfi':0.89,'obj':_0x125afe(0x207),'radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x120),'L':0x21,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':'АС-185/29','L':0x26,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':'АС-240/32','L':0x21,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':_0x125afe(0x2cc),'L':0x19,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x2cc),'L':0x26,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x1e,'tr':_0x125afe(0x24d),'nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x5,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0x19,'tr':_0x125afe(0x2b8),'nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x5,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4},{'id':0xf,'Unom':0xdc,'Tmax':0x1450,'cosfi':0.87,'obj':_0x125afe(0x196),'radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x1e5),'L':0x37,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':'АС-300/39','L':0x46,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x1e5),'L':0x37,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':_0x125afe(0xe5),'L':0x1e,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0xe5),'L':0x46,'nCirc':0x1}],'subs':[{'name':'ПС-1','P':0x5a,'tr':_0x125afe(0xcd),'nTr':0x2,'Kpost':0x4b0,'nVimRad':0x4,'nVimRing':0x6,'Kvim':0x118},{'name':_0x125afe(0x103),'P':0x50,'tr':_0x125afe(0xcd),'nTr':0x2,'Kpost':0x4b0,'nVimRad':0x4,'nVimRing':0x6,'Kvim':0x118}],'K0':34.5,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0x1,'aeps':0x2},{'id':0x10,'Unom':0x6e,'Tmax':0x1004,'cosfi':0.86,'obj':_0x125afe(0x2ac),'radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x25c),'L':0x28,'nCirc':0x2},{'name':'А-2','wire':_0x125afe(0x2d0),'L':0x19,'nCirc':0x2}],'ringLines':[{'name':'А-1','wire':_0x125afe(0x25c),'L':0x28,'nCirc':0x1},{'name':'1-2','wire':_0x125afe(0x2d0),'L':0xf,'nCirc':0x1},{'name':'А-2','wire':_0x125afe(0x2d0),'L':0x19,'nCirc':0x1}],'subs':[{'name':'ПС-1','P':0x12,'tr':_0x125afe(0x2b8),'nTr':0x2,'Kpost':0x208,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0xa,'tr':'ТДН-16/110','nTr':0x2,'Kpost':0x208,'nVimRad':0x2,'nVimRing':0x3,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4},{'id':0x11,'Unom':0x23,'Tmax':0xfa0,'cosfi':0.85,'obj':_0x125afe(0x295),'radialLines':[{'name':'А-1','wire':_0x125afe(0x223),'L':0x10,'nCirc':0x2},{'name':'А-2','wire':_0x125afe(0x223),'L':0x14,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x223),'L':0x10,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':'АС-70/11','L':0xa,'nCirc':0x1},{'name':'А-2','wire':'АС-95/16','L':0x14,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x7,'tr':_0x125afe(0x1fc),'nTr':0x2,'Kpost':0x118,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x2d},{'name':_0x125afe(0x103),'P':0x9,'tr':'ТМН-10/35','nTr':0x2,'Kpost':0x118,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x2d}],'K0':12.6,'eurRate':0x2b,'Cvx':6.8,'E':0.15,'ael':0.8,'aeps':2.8},{'id':0x12,'Unom':0x6e,'Tmax':0x16a8,'cosfi':0.9,'obj':_0x125afe(0xcb),'radialLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0xe5),'L':0x37,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':'АС-240/32','L':0x28,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':'АС-300/39','L':0x37,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':'АС-240/32','L':0x19,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x120),'L':0x28,'nCirc':0x1}],'subs':[{'name':'ПС-1','P':0x2d,'tr':_0x125afe(0x2f9),'nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x5,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0x1e,'tr':'ТДТН-40/110','nTr':0x2,'Kpost':0x208,'nVimRad':0x4,'nVimRing':0x5,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4},{'id':0x13,'Unom':0x23,'Tmax':0xc80,'cosfi':0.86,'obj':_0x125afe(0x1c8),'radialLines':[{'name':'А-1','wire':'АС-70/11','L':0xc,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':'АС-70/11','L':0x12,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':_0x125afe(0x204),'L':0xc,'nCirc':0x1},{'name':_0x125afe(0x20d),'wire':'АС-70/11','L':0x8,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x204),'L':0x12,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x5,'tr':_0x125afe(0x286),'nTr':0x2,'Kpost':0x118,'nVimRad':0x2,'nVimRing':0x3,'Kvim':0x2d},{'name':'ПС-2','P':0x3,'tr':_0x125afe(0x1ac),'nTr':0x2,'Kpost':0x118,'nVimRad':0x2,'nVimRing':0x2,'Kvim':0x2d}],'K0':12.6,'eurRate':0x2b,'Cvx':6.8,'E':0.15,'ael':0.8,'aeps':2.8},{'id':0x14,'Unom':0x6e,'Tmax':0x125c,'cosfi':0.88,'obj':_0x125afe(0x2ec),'radialLines':[{'name':_0x125afe(0x10c),'wire':'АС-185/29','L':0x1e,'nCirc':0x2},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x2cc),'L':0x23,'nCirc':0x2}],'ringLines':[{'name':_0x125afe(0x10c),'wire':'АС-185/29','L':0x1e,'nCirc':0x1},{'name':'1-2','wire':_0x125afe(0x25c),'L':0x16,'nCirc':0x1},{'name':_0x125afe(0x27c),'wire':_0x125afe(0x2cc),'L':0x23,'nCirc':0x1}],'subs':[{'name':_0x125afe(0x20b),'P':0x12,'tr':_0x125afe(0x2b8),'nTr':0x2,'Kpost':0x208,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x82},{'name':_0x125afe(0x103),'P':0xf,'tr':_0x125afe(0x1e2),'nTr':0x2,'Kpost':0x208,'nVimRad':0x3,'nVimRing':0x4,'Kvim':0x82}],'K0':21.8,'eurRate':0x2b,'Cvx':6.8,'E':0.2,'ael':0.9,'aeps':2.4}];return _0x3b7eb1[_0x125afe(0x9d)](_0x299fda=>{const _0x171629=_0x125afe,_0x2e74da=_0x23582a(_0x299fda[_0x171629(0x27d)]),_0xd1d74d=_0x805b62(_0x299fda[_0x171629(0x16f)],_0x299fda['subs'],_0x299fda[_0x171629(0x177)]),_0x2b88a1=_0x805b62(_0x299fda[_0x171629(0xaa)],_0x299fda[_0x171629(0x201)],_0x299fda['cosfi']),_0x371287=_0xd38425(_0x299fda[_0x171629(0x201)],_0x299fda[_0x171629(0x177)],_0x2e74da),_0x374092=_0xd38425(_0x299fda[_0x171629(0x201)],_0x299fda[_0x171629(0x177)],_0x2e74da),_0x44d261=0.7,_0x56423b=_0x299fda['subs']['map'](_0x3a4727=>({..._0x3a4727,'nVim':_0x3a4727[_0x171629(0x171)],'Kpost':+(_0x3a4727[_0x171629(0x271)]*_0x44d261)[_0x171629(0x12f)](0x0)})),_0x1c633b=_0x299fda[_0x171629(0x201)][_0x171629(0x9d)](_0x11b14f=>({..._0x11b14f,'nVim':_0x11b14f[_0x171629(0x105)]!==undefined?_0x11b14f['nVimRing']:_0x11b14f[_0x171629(0x2ee)]})),_0x52b73d={0x23:1.3,0x6e:1.6,0xdc:1.7},_0x12a6b6=_0x52b73d[_0x299fda[_0x171629(0xf5)]]||1.6,_0x54ede3={0x23:{'aelAmort':2.4,'aepsAmort':0x4},0x6e:{'aelAmort':2.5,'aepsAmort':3.3},0xdc:{'aelAmort':2.5,'aepsAmort':3.3}},_0x2ea3c2=_0x54ede3[_0x299fda[_0x171629(0xf5)]]||_0x54ede3[0x6e],_0x3dcf4f=_0x299fda[_0x171629(0x201)][_0x171629(0xe2)]((_0x23f418,_0x39c164)=>_0x23f418+_0x39c164['P'],0x0),_0x3be63e=_0x2ba4b5(_0x3dcf4f,_0x299fda[_0x171629(0xf5)],_0x299fda[_0x171629(0x27d)],_0x299fda[_0x171629(0x22b)],_0x299fda[_0x171629(0x16f)],_0x299fda[_0x171629(0xaa)]);let _0x37d0cd;const _0x1978f8=_0x299fda[_0x171629(0x22b)][_0x171629(0x280)]();if(_0x1978f8[_0x171629(0x2bd)](_0x171629(0x217))||_0x1978f8[_0x171629(0x2bd)](_0x171629(0x215))||_0x1978f8[_0x171629(0x2bd)](_0x171629(0xbb))||_0x1978f8[_0x171629(0x2bd)](_0x171629(0x1eb)))_0x37d0cd=0xe;else{if(_0x1978f8[_0x171629(0x2bd)]('промисл')||_0x1978f8[_0x171629(0x2bd)]('цемент')||_0x1978f8[_0x171629(0x2bd)]('гзк')||_0x1978f8[_0x171629(0x2bd)](_0x171629(0x1e3))||_0x1978f8[_0x171629(0x2bd)]('живлення\x20промзон')||_0x1978f8['includes'](_0x171629(0x102)))_0x37d0cd=0xc;else _0x1978f8[_0x171629(0x2bd)](_0x171629(0x1b5))||_0x1978f8[_0x171629(0x2bd)](_0x171629(0x2ed))||_0x1978f8[_0x171629(0x2bd)](_0x171629(0x164))||_0x1978f8[_0x171629(0x2bd)](_0x171629(0x213))||_0x1978f8[_0x171629(0x2bd)]('вузлов')||_0x1978f8['includes']('водозаб')?_0x37d0cd=0xa:_0x37d0cd=0x8;}return{'id':_0x299fda['id'],'Unom':_0x299fda[_0x171629(0xf5)],'Tmax':_0x299fda[_0x171629(0x27d)],'cosfi':_0x299fda[_0x171629(0x177)],'obj':_0x299fda['obj'],'tau':_0x2e74da,'K0':_0x299fda['K0'],'doubleFactor':_0x12a6b6,'K0_double':+(_0x299fda['K0']*_0x12a6b6)[_0x171629(0x12f)](0x1),'eurRate':_0x299fda[_0x171629(0xd7)],'Cvx':_0x299fda[_0x171629(0x282)],'CvxPeak':0x8,'E':_0x299fda['E'],'ael':_0x299fda[_0x171629(0xc9)],'aeps':_0x299fda[_0x171629(0xf3)],'aelAmort':_0x2ea3c2[_0x171629(0x1fa)],'aepsAmort':_0x2ea3c2['aepsAmort'],'kKpostRadial':_0x44d261,'peakHoursPerDay':_0x37d0cd,'voll':_0x3be63e[_0x171629(0x236)],'vollCategory':_0x3be63e[_0x171629(0x2bc)],'endRadial':_0x3be63e[_0x171629(0x168)],'endRing':_0x3be63e[_0x171629(0x187)],'reliabilityParams':{'lambda100':_0x3be63e[_0x171629(0x266)],'tRestore':_0x3be63e[_0x171629(0x2e7)],'L_rad':_0x3be63e['L_rad'],'L_ring':_0x3be63e[_0x171629(0x12b)],'omega_rad':_0x3be63e[_0x171629(0x232)],'omega_ring':_0x3be63e[_0x171629(0x2e5)],'k_common':_0x3be63e[_0x171629(0x269)]},'radial':{'label':_0x171629(0x15d),'lines':_0xd1d74d,'subs':_0x56423b,'trLosses':_0x371287},'ring':{'label':'Кільцева\x20мережа','lines':_0x2b88a1,'subs':_0x1c633b,'trLosses':_0x374092}};});}const _0x1578f2=_0x29dd8e(_0x245694());function _0x5c111d(_0x3280d8,_0xfadbaf=0x2){const _0x183c7a=_0x4303;if(!isFinite(_0x3280d8))return'—';return Number(_0x3280d8)[_0x183c7a(0x12f)](_0xfadbaf)[_0x183c7a(0x122)]('.',',');}function _0x26dea7(_0x306a7d,_0x64d8c2=0x2){const _0x104121=_0x4303;if(!isFinite(_0x306a7d))return'—';return _0x306a7d[_0x104121(0x119)]('uk-UA',{'minimumFractionDigits':_0x64d8c2,'maximumFractionDigits':_0x64d8c2});}function _0x19cfbc(_0x383f39){const _0x1339a3=_0x4303;if(!isFinite(_0x383f39))return'—';if(Math[_0x1339a3(0x211)](_0x383f39)<0.05)return Number(_0x383f39)[_0x1339a3(0x12f)](0x3)['replace']('.',',');if(Math[_0x1339a3(0x211)](_0x383f39)<0x1)return Number(_0x383f39)['toFixed'](0x2)[_0x1339a3(0x122)]('.',',');return Number(_0x383f39)['toFixed'](0x1)['replace']('.',',');}function _0x552001(){const _0x569a32=_0x4303;typeof renderMathInElement==='function'&&renderMathInElement(document[_0x569a32(0x144)],{'delimiters':[{'left':'$$','right':'$$','display':!![]},{'left':'$','right':'$','display':![]}],'throwOnError':![],'strict':![]});}function _0x269a0d(_0xfa647e,_0x72fea1,_0x119c0e){const _0x34d635=_0x4303,_0x3639b9=_0x72fea1,_0x3e46f3={};_0x3e46f3['tau']=_0xfa647e['tau'],_0x3e46f3[_0x34d635(0x1e8)]=[];let _0x51998f=0x0;for(const _0xb2fc2e of _0x3639b9[_0x34d635(0x239)]){const _0x2657e4=_0xb2fc2e['P']*_0xb2fc2e['P']+_0xb2fc2e['Q']*_0xb2fc2e['Q'],_0x18fbef=_0xfa647e[_0x34d635(0xf5)]*_0xfa647e[_0x34d635(0xf5)],_0x236dd4=_0x2657e4/_0x18fbef*_0xb2fc2e['r']*_0x3e46f3['tau']*0x3e8;_0x3e46f3['lineLosses'][_0x34d635(0x1c5)]({'name':_0xb2fc2e[_0x34d635(0x299)],'wire':_0xb2fc2e[_0x34d635(0x287)],'L':_0xb2fc2e['L'],'nCirc':_0xb2fc2e['nCirc'],'r':_0xb2fc2e['r'],'P':_0xb2fc2e['P'],'Q':_0xb2fc2e['Q'],'dW_kwh':_0x236dd4}),_0x51998f+=_0x236dd4;}_0x3e46f3[_0x34d635(0xc5)]=_0x51998f,_0x3e46f3[_0x34d635(0x1f5)]=[];let _0xd1ead5=0x0,_0xd8500b=0x0;for(const _0x560c69 of _0x3639b9[_0x34d635(0x201)]){const _0x53bf68=_0x33462c[_0x560c69['tr']];if(!_0x53bf68){_0x3e46f3[_0x34d635(0x1f5)][_0x34d635(0x1c5)]({'name':_0x560c69[_0x34d635(0x299)],'dWtr':0x0,'dWtr_const':0x0,'dWtr_var':0x0});continue;}const _0x3aecc8=_0x560c69['P']/_0xfa647e[_0x34d635(0x177)],_0x380e2a=_0x3aecc8/(_0x560c69['nTr']*_0x53bf68['S']),_0x4b4ce6=_0x560c69[_0x34d635(0x21e)]*_0x53bf68[_0x34d635(0x2e2)]*0x2238,_0x469f1c=_0x560c69['nTr']*_0x53bf68[_0x34d635(0x181)]*_0x380e2a*_0x380e2a*_0xfa647e['tau'];_0x3e46f3['trLosses'][_0x34d635(0x1c5)]({'name':_0x560c69[_0x34d635(0x299)],'dWtr':+(_0x4b4ce6+_0x469f1c)[_0x34d635(0x12f)](0x0),'dWtr_const':+_0x4b4ce6[_0x34d635(0x12f)](0x0),'dWtr_var':+_0x469f1c[_0x34d635(0x12f)](0x0)}),_0xd1ead5+=_0x4b4ce6,_0xd8500b+=_0x469f1c;}_0x3e46f3['totalDWtr_const_kwh']=_0xd1ead5,_0x3e46f3['totalDWtr_var_kwh']=_0xd8500b,_0x3e46f3[_0x34d635(0x1ab)]=_0xd1ead5+_0xd8500b,_0x3e46f3[_0x34d635(0xac)]=_0x3e46f3[_0x34d635(0x10f)],_0x3e46f3['totalDW_var_kwh']=_0x3e46f3[_0x34d635(0xc5)]+_0x3e46f3[_0x34d635(0xe8)],_0x3e46f3['totalDW_kwh']=_0x3e46f3['totalDW_const_kwh']+_0x3e46f3[_0x34d635(0x214)],_0x3e46f3['KL']=0x0,_0x3e46f3[_0x34d635(0x1b4)]=[];for(const _0xfdaa16 of _0x3639b9['lines']){const _0x5b851d=_0xfdaa16[_0x34d635(0x2fc)]>=0x2?_0xfa647e[_0x34d635(0x252)]:_0xfa647e['K0'],_0x245f61=_0x5b851d*_0xfdaa16['L'];_0x3e46f3[_0x34d635(0x1b4)][_0x34d635(0x1c5)]({'name':_0xfdaa16[_0x34d635(0x299)],'L':_0xfdaa16['L'],'nCirc':_0xfdaa16[_0x34d635(0x2fc)],'k0':_0x5b851d,'kl':_0x245f61}),_0x3e46f3['KL']+=_0x245f61;}const _0x9b653c=_0xfa647e[_0x34d635(0x272)]||0x1;_0x3e46f3[_0x34d635(0x23b)]=0x0,_0x3e46f3['subsCapital']=[];for(const _0xe594dd of _0x3639b9[_0x34d635(0x201)]){const _0xfe581=_0x25c79e[_0xe594dd['tr']]||0xc8,_0x175cd5=+(_0xfe581*_0x9b653c)[_0x34d635(0x12f)](0x0),_0x506a85=_0xe594dd[_0x34d635(0x21e)]*_0x175cd5,_0x46698f=_0xe594dd['nVim']*_0xe594dd['Kvim'],_0x3a0f5e=_0xe594dd[_0x34d635(0x271)]+_0x46698f+_0x506a85;_0x3e46f3['subsCapital']['push']({'name':_0xe594dd[_0x34d635(0x299)],'tr':_0xe594dd['tr'],'nTr':_0xe594dd[_0x34d635(0x21e)],'Kpost':_0xe594dd[_0x34d635(0x271)],'nVim':_0xe594dd[_0x34d635(0x2ee)],'Kvim':_0xe594dd[_0x34d635(0x259)],'trCost':_0x175cd5,'kTr':_0x506a85,'kVim':_0x46698f,'kTotal':_0x3a0f5e}),_0x3e46f3[_0x34d635(0x23b)]+=_0x3a0f5e;}_0x3e46f3['K']=_0x3e46f3['KL']+_0x3e46f3[_0x34d635(0x23b)],_0x3e46f3[_0x34d635(0x1a9)]=_0x3e46f3['K']*_0xfa647e[_0x34d635(0xd7)],_0x3e46f3[_0x34d635(0x176)]=_0xfa647e[_0x34d635(0xc9)]/0x64*_0x3e46f3['KL']+_0xfa647e[_0x34d635(0xf3)]/0x64*_0x3e46f3[_0x34d635(0x23b)],_0x3e46f3[_0x34d635(0x2b1)]=_0xfa647e[_0x34d635(0x1fa)]/0x64*_0x3e46f3['KL']+_0xfa647e[_0x34d635(0xc3)]/0x64*_0x3e46f3[_0x34d635(0x23b)],_0x3e46f3['Be']=_0x3e46f3[_0x34d635(0x176)]+_0x3e46f3[_0x34d635(0x2b1)],_0x3e46f3[_0x34d635(0x21d)]=_0x3e46f3['Be']*_0xfa647e[_0x34d635(0xd7)],_0x3e46f3[_0x34d635(0xe9)]=_0xfa647e['Cvx']*_0x3e46f3[_0x34d635(0xc5)]/0x3e8,_0x3e46f3[_0x34d635(0x24e)]=_0xfa647e[_0x34d635(0x282)]*_0x3e46f3[_0x34d635(0x1ab)]/0x3e8,_0x3e46f3[_0x34d635(0x210)]=_0xfa647e[_0x34d635(0x282)]*_0x3e46f3[_0x34d635(0xac)]/0x3e8,_0x3e46f3['Bvtr_var_grn']=_0xfa647e[_0x34d635(0x282)]*_0x3e46f3[_0x34d635(0x214)]/0x3e8,_0x3e46f3[_0x34d635(0x2b3)]=_0xfa647e[_0x34d635(0x282)]*_0x3e46f3['totalDW_kwh']/0x3e8,_0x3e46f3[_0x34d635(0x110)]=_0x3e46f3[_0x34d635(0xe9)]/_0xfa647e['eurRate'],_0x3e46f3[_0x34d635(0x1e7)]=_0x3e46f3[_0x34d635(0x24e)]/_0xfa647e[_0x34d635(0xd7)],_0x3e46f3['Bvtr_const']=_0x3e46f3[_0x34d635(0x210)]/_0xfa647e[_0x34d635(0xd7)],_0x3e46f3[_0x34d635(0xc6)]=_0x3e46f3[_0x34d635(0xc4)]/_0xfa647e[_0x34d635(0xd7)],_0x3e46f3[_0x34d635(0x17e)]=_0x3e46f3[_0x34d635(0x2b3)]/_0xfa647e[_0x34d635(0xd7)];const _0x1750e4=_0x119c0e===_0x34d635(0xce)?_0xfa647e[_0x34d635(0x168)]:_0xfa647e[_0x34d635(0x187)];_0x3e46f3[_0x34d635(0x1dd)]=_0x1750e4,_0x3e46f3[_0x34d635(0x23d)]=_0xfa647e['voll']*_0x1750e4,_0x3e46f3[_0x34d635(0x129)]=_0x3e46f3['Bvoll_grn']/_0xfa647e['eurRate'],_0x3e46f3[_0x34d635(0x2cb)]=(_0x3e46f3['Be']+_0x3e46f3[_0x34d635(0x17e)])/_0xfa647e['E']+_0x3e46f3['K'],_0x3e46f3[_0x34d635(0xab)]=_0x3e46f3['BDS']*_0xfa647e[_0x34d635(0xd7)],_0x3e46f3[_0x34d635(0xec)]=(_0x3e46f3['Be']+_0x3e46f3[_0x34d635(0x17e)]+_0x3e46f3['Bvoll'])/_0xfa647e['E']+_0x3e46f3['K'],_0x3e46f3[_0x34d635(0x1b2)]=_0x3e46f3[_0x34d635(0xec)]*_0xfa647e[_0x34d635(0xd7)];const _0x4a3f46=0x19,_0x5b318e=(0x1-Math[_0x34d635(0x194)](0x1+_0xfa647e['E'],-_0x4a3f46))/_0xfa647e['E'];return _0x3e46f3[_0x34d635(0x25b)]=_0x4a3f46,_0x3e46f3[_0x34d635(0x2ef)]=_0x5b318e,_0x3e46f3[_0x34d635(0x212)]=(_0x3e46f3['Be']+_0x3e46f3[_0x34d635(0x17e)])*_0x5b318e+_0x3e46f3['K'],_0x3e46f3[_0x34d635(0x150)]=_0x3e46f3[_0x34d635(0x212)]*_0xfa647e[_0x34d635(0xd7)],_0x3e46f3[_0x34d635(0x173)]=(_0x3e46f3['Be']+_0x3e46f3[_0x34d635(0x17e)]+_0x3e46f3[_0x34d635(0x129)])*_0x5b318e+_0x3e46f3['K'],_0x3e46f3[_0x34d635(0x26e)]=_0x3e46f3['NPV_voll']*_0xfa647e[_0x34d635(0xd7)],_0x3e46f3;}const _0x51641b=[_0x59c43c(0x2da),_0x59c43c(0x115),_0x59c43c(0xd8),_0x59c43c(0x2e9),_0x59c43c(0x101),'Надійність',_0x59c43c(0x267)];let _0x45eab8={},_0x2a172c=null;function _0x3183da(){const _0x5641f7=_0x59c43c,_0x371e8b=document[_0x5641f7(0x2e0)](_0x5641f7(0xe0)),_0x23192c=document[_0x5641f7(0x248)](_0x5641f7(0x2ba));_0x23192c[_0x5641f7(0x229)]=_0x5641f7(0x2fe);const _0x530f6a=document[_0x5641f7(0x248)](_0x5641f7(0x2ba));_0x530f6a['label']='📖\x20Приклади\x20(11–20)',_0x1578f2[_0x5641f7(0x2e3)](_0x4f33e5=>{const _0x228386=_0x5641f7,_0x37b081=document[_0x228386(0x248)](_0x228386(0x1a7));_0x37b081[_0x228386(0x2a0)]=_0x4f33e5['id'],_0x37b081[_0x228386(0x206)]=_0x228386(0x170)+_0x4f33e5['id']+_0x228386(0x153)+_0x4f33e5[_0x228386(0x22b)],_0x4f33e5['id']<=0xa?_0x23192c[_0x228386(0x1f3)](_0x37b081):_0x530f6a['appendChild'](_0x37b081);}),_0x371e8b[_0x5641f7(0x1f3)](_0x23192c),_0x371e8b['appendChild'](_0x530f6a);const _0x499ccc=document[_0x5641f7(0x2e0)](_0x5641f7(0x19f)),_0x5450ba=document['getElementById'](_0x5641f7(0x221));_0x51641b[_0x5641f7(0x2e3)]((_0x5668ba,_0x166e1e)=>{const _0x3490b0=_0x5641f7,_0xe502fb=document[_0x3490b0(0x248)](_0x3490b0(0x14c));_0xe502fb[_0x3490b0(0xf7)]=_0x3490b0(0xa2)+(_0x166e1e===0x0?_0x3490b0(0xa5):''),_0xe502fb[_0x3490b0(0x206)]=_0x5668ba,_0xe502fb[_0x3490b0(0x2d2)]=()=>_0x1b531d(_0x166e1e),_0x499ccc[_0x3490b0(0x1f3)](_0xe502fb);const _0x100846=document[_0x3490b0(0x248)](_0x3490b0(0x174));_0x100846[_0x3490b0(0xf7)]='tab-panel'+(_0x166e1e===0x0?_0x3490b0(0xa5):''),_0x100846['id']=_0x3490b0(0x113)+_0x166e1e,_0x5450ba[_0x3490b0(0x1f3)](_0x100846);});}function _0x1b531d(_0x11a738){const _0x5318f2=_0x59c43c;document[_0x5318f2(0x2a7)](_0x5318f2(0x100))['forEach']((_0x364e6c,_0x2c207b)=>_0x364e6c[_0x5318f2(0x166)][_0x5318f2(0xea)](_0x5318f2(0x2bf),_0x2c207b===_0x11a738)),document[_0x5318f2(0x2a7)](_0x5318f2(0x1c6))[_0x5318f2(0x2e3)]((_0x362504,_0x508dd6)=>_0x362504[_0x5318f2(0x166)][_0x5318f2(0xea)](_0x5318f2(0x2bf),_0x508dd6===_0x11a738)),_0x11a738===0x3&&_0x2a172c&&setTimeout(()=>_0x1f2103(_0x2a172c),0x96),_0x11a738===0x4&&_0x2a172c&&setTimeout(_0x552001,0x64);}function _0x1e5e40(){const _0xfa4ec5=_0x59c43c,_0x32a06a=parseInt(document[_0xfa4ec5(0x2e0)](_0xfa4ec5(0xe0))[_0xfa4ec5(0x2a0)]),_0x252c7b=_0x1578f2[_0xfa4ec5(0x111)](_0x610ad8=>_0x610ad8['id']===_0x32a06a);if(!_0x252c7b)return;const _0x5d531a=parseFloat(document[_0xfa4ec5(0x2e0)](_0xfa4ec5(0x130))[_0xfa4ec5(0x2a0)]),_0x3f486a=parseFloat(document[_0xfa4ec5(0x2e0)](_0xfa4ec5(0x13e))[_0xfa4ec5(0x2a0)]),_0x2741f9=parseFloat(document[_0xfa4ec5(0x2e0)](_0xfa4ec5(0xf8))['value']),_0x28d4df=parseFloat(document[_0xfa4ec5(0x2e0)]('inputKinf')['value']),_0x26d6de=isFinite(_0x5d531a)&&_0x5d531a>0x0?_0x5d531a:_0x252c7b[_0xfa4ec5(0x282)],_0x523ae5=isFinite(_0x3f486a)&&_0x3f486a>0x0?_0x3f486a:_0x252c7b[_0xfa4ec5(0x18d)],_0x1018b6=isFinite(_0x2741f9)&&_0x2741f9>0x0?_0x2741f9:_0x252c7b[_0xfa4ec5(0xd7)],_0x2725d0=isFinite(_0x28d4df)&&_0x28d4df>=0x1?_0x28d4df:0x3,_0x37bbce=+(_0x252c7b['K0']*_0x2725d0)[_0xfa4ec5(0x12f)](0x1),_0xcb40d0=+(_0x252c7b[_0xfa4ec5(0x252)]*_0x2725d0)[_0xfa4ec5(0x12f)](0x1),_0x37fbf5=Object[_0xfa4ec5(0x116)]({},_0x252c7b,{'Cvx':_0x26d6de,'CvxPeak':_0x523ae5,'eurRate':_0x1018b6,'Kinf':_0x2725d0,'K0':_0x37bbce,'K0_double':_0xcb40d0,'K0_base':_0x252c7b['K0'],'K0_double_base':_0x252c7b[_0xfa4ec5(0x252)]}),_0x1f6f47=_0x6d6bb3=>_0x6d6bb3['map'](_0x24e570=>({..._0x24e570,'Kpost':+(_0x24e570['Kpost']*_0x2725d0)[_0xfa4ec5(0x12f)](0x0),'Kvim':+(_0x24e570['Kvim']*_0x2725d0)['toFixed'](0x0)}));_0x37fbf5[_0xfa4ec5(0xce)]=Object[_0xfa4ec5(0x116)]({},_0x252c7b['radial'],{'subs':_0x1f6f47(_0x252c7b[_0xfa4ec5(0xce)][_0xfa4ec5(0x201)])}),_0x37fbf5[_0xfa4ec5(0x1d5)]=Object[_0xfa4ec5(0x116)]({},_0x252c7b[_0xfa4ec5(0x1d5)],{'subs':_0x1f6f47(_0x252c7b[_0xfa4ec5(0x1d5)]['subs'])}),document['getElementById'](_0xfa4ec5(0x23c))['textContent']=_0x37fbf5['obj']+_0xfa4ec5(0x18f)+_0x37fbf5[_0xfa4ec5(0xf5)]+_0xfa4ec5(0x2dd)+_0x37fbf5[_0xfa4ec5(0x27d)]+_0xfa4ec5(0x148);const _0x802d3e=_0x269a0d(_0x37fbf5,_0x37fbf5[_0xfa4ec5(0xce)],_0xfa4ec5(0xce)),_0x2a80c5=_0x269a0d(_0x37fbf5,_0x37fbf5['ring'],_0xfa4ec5(0x1d5)),_0x1dcc08=_0x2047ce(_0x37fbf5)&&_0x213920(_0x37fbf5)&&_0x37fbf5['id']<=0xa;_0x1dcc08?_0x2a172c=Object[_0xfa4ec5(0x227)]({'v':_0x37fbf5,'resRadial':_0x3ea752(_0x802d3e),'resRing':_0x3ea752(_0x2a80c5),'_chartRadial':_0x802d3e,'_chartRing':_0x2a80c5}):_0x2a172c=Object['freeze']({'v':_0x37fbf5,'resRadial':_0x802d3e,'resRing':_0x2a80c5});_0x58c1ad(_0x37fbf5),_0x3295c7(_0x37fbf5,_0x802d3e,_0xfa4ec5(0x26b),_0x37fbf5[_0xfa4ec5(0xce)]),_0x3295c7(_0x37fbf5,_0x2a80c5,_0xfa4ec5(0x15e),_0x37fbf5[_0xfa4ec5(0x1d5)]);const _0x41258f=document[_0xfa4ec5(0x2a7)](_0xfa4ec5(0x100))[0x4],_0x31eb15=document[_0xfa4ec5(0x2e0)](_0xfa4ec5(0x247)),_0x2ad21d=document[_0xfa4ec5(0x2a7)](_0xfa4ec5(0x100))[0x5],_0x17f796=document[_0xfa4ec5(0x2e0)](_0xfa4ec5(0x11d)),_0x9dd34e=document[_0xfa4ec5(0x2a7)](_0xfa4ec5(0x100))[0x6],_0x209e40=document[_0xfa4ec5(0x2e0)](_0xfa4ec5(0xdc));_0x1dcc08?(_0x41258f[_0xfa4ec5(0x158)][_0xfa4ec5(0x131)]='none',_0x31eb15[_0xfa4ec5(0x1aa)]='',_0x2ad21d[_0xfa4ec5(0x158)][_0xfa4ec5(0x131)]=_0xfa4ec5(0x2b4),_0x17f796[_0xfa4ec5(0x1aa)]='',_0x9dd34e[_0xfa4ec5(0x158)][_0xfa4ec5(0x131)]='none',_0x209e40[_0xfa4ec5(0x1aa)]='',(_0x31eb15[_0xfa4ec5(0x166)][_0xfa4ec5(0x284)](_0xfa4ec5(0x2bf))||_0x17f796['classList'][_0xfa4ec5(0x284)](_0xfa4ec5(0x2bf))||_0x209e40['classList'][_0xfa4ec5(0x284)](_0xfa4ec5(0x2bf)))&&_0x1b531d(0x0)):(_0x41258f[_0xfa4ec5(0x158)][_0xfa4ec5(0x131)]='',_0x2ad21d[_0xfa4ec5(0x158)]['display']='',_0x9dd34e['style'][_0xfa4ec5(0x131)]='',_0x3b459c(_0x37fbf5,_0x802d3e,_0x2a80c5),_0x462d3f(_0x37fbf5,_0x802d3e,_0x2a80c5),_0x49e04e(_0x37fbf5,_0x802d3e,_0x2a80c5)),setTimeout(_0x552001,0x64);}function _0x58c1ad(_0x5ef4c4){const _0x2b8eaa=_0x59c43c,_0x1147fa=document['getElementById'](_0x2b8eaa(0x154));let _0x51c816=_0x2b8eaa(0x1a4)+_0x5ef4c4['id']+_0x2b8eaa(0x14b);_0x51c816+='<div\x20class=\x22note\x20note-info\x22><b>Об\x27єкт:</b>\x20'+_0x5ef4c4['obj']+_0x2b8eaa(0xd3),_0x51c816+=_0x2b8eaa(0x2f2)+_0x5ef4c4[_0x2b8eaa(0xf5)]+_0x2b8eaa(0x1d3)+_0x5ef4c4[_0x2b8eaa(0x27d)]+_0x2b8eaa(0xb8)+_0x5c111d(_0x5ef4c4['cosfi'],0x2)+_0x2b8eaa(0x11c)+_0x5ef4c4['tau']+_0x2b8eaa(0x26c)+_0x5ef4c4[_0x2b8eaa(0x135)]+_0x2b8eaa(0x1dc)+_0x5c111d(_0x5ef4c4[_0x2b8eaa(0x2a6)]||_0x5ef4c4['K0'],0x1)+_0x2b8eaa(0x29d)+_0x5c111d(_0x5ef4c4['doubleFactor'],0x1)+')</td><td>'+_0x5c111d(_0x5ef4c4[_0x2b8eaa(0xb1)]||_0x5ef4c4[_0x2b8eaa(0x252)],0x1)+_0x2b8eaa(0x289)+_0x5c111d(_0x5ef4c4[_0x2b8eaa(0x272)]||0x1,0x1)+_0x2b8eaa(0x24a)+_0x5c111d(_0x5ef4c4['K0'],0x1)+'\x20тис.ум.од./км</b></td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$K_0$\x20(дволанцюгова,\x20з\x20$К_{\x5ctext{інф}}$)</td><td><b>'+_0x5c111d(_0x5ef4c4[_0x2b8eaa(0x252)],0x1)+'\x20тис.ум.од./км</b></td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$\x5ctext{Ц}_{\x5ctext{сер}}$\x20(середній\x20тариф\x20—\x20постійні\x20втрати)</td><td>'+_0x5c111d(_0x5ef4c4['Cvx'],0x1)+'\x20грн/кВт&middot;год</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$\x5ctext{Ц}_{\x5ctext{пік}}$\x20(піковий\x20тариф\x20—\x20навантаж.\x20втрати)</td><td>'+_0x5c111d(_0x5ef4c4[_0x2b8eaa(0x18d)],0x1)+_0x2b8eaa(0x192)+_0x5ef4c4['eurRate']+'\x20грн</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Норма\x20дисконту\x20$E$</td><td>'+_0x5c111d(_0x5ef4c4['E'],0x2)+_0x2b8eaa(0x9e)+_0x5c111d(_0x5ef4c4[_0x2b8eaa(0xc9)],0x1)+_0x2b8eaa(0x224)+_0x5c111d(_0x5ef4c4[_0x2b8eaa(0x1fa)],0x1)+_0x2b8eaa(0x1c9)+_0x5c111d(_0x5ef4c4[_0x2b8eaa(0xf3)],0x1)+'%</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$\x5calpha_{\x5ctext{а.пс}}$\x20(амортизація\x20ПС)</td><td>'+_0x5c111d(_0x5ef4c4['aepsAmort'],0x1)+_0x2b8eaa(0x13f),_0x51c816+=_0x2b8eaa(0x2d6)+_0x5c111d(_0x5ef4c4[_0x2b8eaa(0x272)]||0x1,0x1)+_0x2b8eaa(0x121)+_0x5c111d(_0x5ef4c4['kKpostRadial']*0x64,0x0)+_0x2b8eaa(0x17a),_0x51c816+='<h3>Варіант\x201\x20—\x20Радіальна\x20мережа\x20(дволанцюгові\x20лінії)</h3>',_0x51c816+=_0x31c80d(_0x5ef4c4['radial'][_0x2b8eaa(0x239)]),_0x51c816+=_0x2b8eaa(0x245),_0x51c816+=_0x31c80d(_0x5ef4c4[_0x2b8eaa(0x1d5)]['lines']),_0x51c816+='<h3>Параметри\x20підстанцій</h3>',_0x51c816+='<div\x20class=\x22table-scroll-wrap\x22><table>\x0a\x20\x20\x20\x20<tr><th>ПС</th><th>$P$,\x20МВт</th><th>Трансформатор</th><th>$n_\x5ctext{тр}$</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<th>$K_\x5ctext{пост}^\x5ctext{рад}$</th><th>$K_\x5ctext{пост}^\x5ctext{кільц}$</th><th>$K_\x5ctext{вим}$</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<th>$n_\x5ctext{вим}$\x20(рад.)</th><th>$n_\x5ctext{вим}$\x20(кільц.)</th></tr>';for(let _0x8fb92b=0x0;_0x8fb92b<_0x5ef4c4[_0x2b8eaa(0x1d5)][_0x2b8eaa(0x201)][_0x2b8eaa(0x21a)];_0x8fb92b++){const _0x2ea182=_0x5ef4c4[_0x2b8eaa(0xce)][_0x2b8eaa(0x201)][_0x8fb92b],_0x3fc59f=_0x5ef4c4[_0x2b8eaa(0x1d5)][_0x2b8eaa(0x201)][_0x8fb92b];_0x51c816+='<tr>\x0a\x20\x20\x20\x20\x20\x20<td>'+_0x3fc59f[_0x2b8eaa(0x299)]+_0x2b8eaa(0x255)+_0x3fc59f['P']+'</td><td>'+_0x3fc59f['tr']+_0x2b8eaa(0x255)+_0x3fc59f['nTr']+_0x2b8eaa(0x169)+_0x2ea182[_0x2b8eaa(0x271)]+_0x2b8eaa(0x255)+_0x3fc59f[_0x2b8eaa(0x271)]+_0x2b8eaa(0x255)+_0x3fc59f['Kvim']+_0x2b8eaa(0x169)+_0x2ea182['nVim']+_0x2b8eaa(0x255)+_0x3fc59f[_0x2b8eaa(0x2ee)]+'</td>\x0a\x20\x20\x20\x20</tr>';}_0x51c816+=_0x2b8eaa(0x2a1),_0x51c816+=_0x2b8eaa(0x2e6),_0x51c816+=_0x2b8eaa(0x138),_0x51c816+='<table>\x0a\x20\x20\x20\x20<tr><th>ПС</th><th>$\x5cDelta\x20W_{\x5ctext{хх}}$\x20(пост.),\x20кВт&middot;год</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<th>$\x5cDelta\x20W_{\x5ctext{кз}}$\x20(змін.),\x20кВт&middot;год</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<th>$\x5cDelta\x20W_{\x5ctext{тр}}$\x20(сума),\x20кВт&middot;год</th></tr>';const _0x4f8d37=_0x269a0d(_0x5ef4c4,_0x5ef4c4[_0x2b8eaa(0xce)],_0x2b8eaa(0xce));for(const _0x2676dc of _0x4f8d37[_0x2b8eaa(0x1f5)]){_0x51c816+='<tr><td>'+_0x2676dc['name']+_0x2b8eaa(0x255)+_0x26dea7(_0x2676dc['dWtr_const'],0x0)+_0x2b8eaa(0x255)+_0x26dea7(_0x2676dc[_0x2b8eaa(0x186)],0x0)+_0x2b8eaa(0x255)+_0x26dea7(_0x2676dc[_0x2b8eaa(0x27e)],0x0)+'</td></tr>';}_0x51c816+='</table>',_0x1147fa[_0x2b8eaa(0x1aa)]=_0x51c816;}function _0x31c80d(_0x43d0f0){const _0x4b8c77=_0x59c43c;let _0xa3c0c8='<div\x20class=\x22table-scroll-wrap\x22><table>\x0a\x20\x20\x20\x20<tr><th>Ділянка</th><th>Провід</th><th>$L$,\x20км</th><th>$n_\x5ctext{лц}$</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<th>$r_0$,\x20Ом/км</th><th>$r$,\x20Ом</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<th>$P$,\x20МВт</th><th>$Q$,\x20МВАр</th></tr>';for(const _0x5f4293 of _0x43d0f0){_0xa3c0c8+='<tr>\x0a\x20\x20\x20\x20\x20\x20<td>'+_0x5f4293['name']+'</td><td>'+_0x5f4293[_0x4b8c77(0x287)]+'</td><td>'+_0x5f4293['L']+_0x4b8c77(0x255)+_0x5f4293[_0x4b8c77(0x2fc)]+_0x4b8c77(0x169)+_0x5c111d(_0x5f4293['r0'],0x3)+_0x4b8c77(0x255)+_0x5c111d(_0x5f4293['r'],0x2)+_0x4b8c77(0x169)+_0x5c111d(Math['abs'](_0x5f4293['P']),0x2)+_0x4b8c77(0x255)+_0x5c111d(Math[_0x4b8c77(0x211)](_0x5f4293['Q']),0x2)+_0x4b8c77(0x277);}return _0xa3c0c8+='</table></div>',_0xa3c0c8;}function _0x2047ce(_0x163fdd){const _0x1c78fa=_0x59c43c,_0x5a73de=_0x163fdd[_0x1c78fa(0xce)][_0x1c78fa(0x239)][_0x1c78fa(0xe2)]((_0x4f4de8,_0x338346)=>_0x4f4de8+_0x338346['L']*0x11+_0x338346['P']*0x1f,0x0)+_0x163fdd['ring']['lines'][_0x1c78fa(0xe2)]((_0x2cb19a,_0xe0cb74)=>_0x2cb19a+_0xe0cb74['L']*0xd+_0xe0cb74['P']*0x1d,0x0)+_0x163fdd[_0x1c78fa(0xce)][_0x1c78fa(0x201)][_0x1c78fa(0xe2)]((_0x29080f,_0xe11f4)=>_0x29080f+_0xe11f4['P']*0x25+_0xe11f4[_0x1c78fa(0x2ee)]*0x29,0x0),_0x33fd77=[0xb,0xc,0xd,0xe,0xf,0x10,0x11,0x12,0x13,0x14];if(_0x33fd77[_0x1c78fa(0x25d)](_0x163fdd['id'])>=0x0)return!![];const _0xd560b={};return _0x1578f2[_0x1c78fa(0x2ca)](_0x254f27=>_0x254f27['id']<=0xa)[_0x1c78fa(0x2e3)](_0x32a32a=>{const _0x5d9679=_0x1c78fa;_0xd560b[_0x32a32a['id']]=_0x32a32a[_0x5d9679(0xce)][_0x5d9679(0x239)][_0x5d9679(0xe2)]((_0x4e3889,_0x5a1df1)=>_0x4e3889+_0x5a1df1['L']*0x11+_0x5a1df1['P']*0x1f,0x0)+_0x32a32a[_0x5d9679(0x1d5)]['lines'][_0x5d9679(0xe2)]((_0x4c4b54,_0x35f9e0)=>_0x4c4b54+_0x35f9e0['L']*0xd+_0x35f9e0['P']*0x1d,0x0)+_0x32a32a['radial'][_0x5d9679(0x201)][_0x5d9679(0xe2)]((_0x184045,_0x2100f3)=>_0x184045+_0x2100f3['P']*0x25+_0x2100f3[_0x5d9679(0x2ee)]*0x29,0x0);}),_0xd560b[_0x163fdd['id']]===_0x5a73de;}function _0x213920(_0x4f682b){const _0x315f44=_0x59c43c,_0x16e747=_0x1578f2['findIndex'](_0x5ce0e9=>_0x5ce0e9['id']===_0x4f682b['id']);if(_0x16e747<0x0)return![];const _0x312f88=_0x1578f2[_0x16e747];return _0x312f88[_0x315f44(0xf5)]===_0x4f682b[_0x315f44(0xf5)]&&_0x312f88[_0x315f44(0x27d)]===_0x4f682b[_0x315f44(0x27d)]&&_0x312f88[_0x315f44(0x177)]===_0x4f682b[_0x315f44(0x177)];}function _0x3295c7(_0x5c0e8d,_0x4e58ee,_0x84f4de,_0x163b7d){const _0x29750e=_0x59c43c,_0x59e64d=document[_0x29750e(0x2e0)](_0x84f4de),_0x11db9b=_0x2047ce(_0x5c0e8d)&&_0x213920(_0x5c0e8d),_0x35732a=_0x11db9b&&_0x5c0e8d['id']<=0xa;let _0x495756='<h2>'+_0x163b7d[_0x29750e(0x229)]+_0x29750e(0x1f6)+_0x5c0e8d['id']+_0x29750e(0x14b);_0x35732a&&(_0x495756+=_0x29750e(0x263));_0x495756+=_0x29750e(0x28b)+_0x5c0e8d[_0x29750e(0xa0)]+'$\x20год\x20—\x20час\x20найбільших\x20втрат;\x0a\x20\x20\x20\x20\x20\x20$U_{\x5ctext{ном}}\x20=\x20'+_0x5c0e8d[_0x29750e(0xf5)]+'$\x20кВ.\x0a\x20\x20\x20\x20</div>';if(!_0x35732a){for(const _0x40509f of _0x4e58ee[_0x29750e(0x1e8)]){const _0x3059ea=Math[_0x29750e(0x211)](_0x40509f['P']),_0xa06a79=Math['abs'](_0x40509f['Q']);_0x495756+='<h4>Ділянка\x20'+_0x40509f['name']+_0x29750e(0x172)+_0x5c111d(_0x3059ea,0x2)+'\x20+\x20j'+_0x5c111d(_0xa06a79,0x2)+_0x29750e(0xae)+_0x5c111d(_0x40509f['r'],0x2)+_0x29750e(0x220)+_0x5c111d(_0x3059ea,0x2)+_0x29750e(0x151)+_0x5c111d(_0xa06a79,0x2)+_0x29750e(0x10d)+_0x5c0e8d['Unom']+'^2}\x20\x5ccdot\x20'+_0x5c111d(_0x40509f['r'],0x2)+_0x29750e(0xc2)+_0x5c0e8d[_0x29750e(0xa0)]+'\x20\x5ccdot\x2010^{3}\x20=\x20'+_0x5c111d(_0x40509f[_0x29750e(0x243)],0x0)+_0x29750e(0xde)+_0x26dea7(_0x40509f['dW_kwh'],0x0)+_0x29750e(0x13d);}_0x495756+=_0x29750e(0x14d)+_0x5c111d(_0x4e58ee[_0x29750e(0xc5)],0x0)+_0x29750e(0x9f)+_0x5c111d(_0x4e58ee[_0x29750e(0xc5)]/0xf4240,0x3)+_0x29750e(0x18e);}_0x495756+=_0x29750e(0xd3),_0x495756+=_0x29750e(0x2de)+_0x5c0e8d[_0x29750e(0xa0)]+_0x29750e(0x182);for(const _0x44b98e of _0x4e58ee[_0x29750e(0x1f5)]){_0x495756+=_0x29750e(0x203)+_0x44b98e['name']+_0x29750e(0x279)+_0x26dea7(_0x44b98e[_0x29750e(0x11f)],0x0)+_0x29750e(0x29e)+_0x26dea7(_0x44b98e[_0x29750e(0x186)],0x0)+_0x29750e(0x1a3)+_0x26dea7(_0x44b98e[_0x29750e(0x27e)],0x0)+_0x29750e(0xf9);}!_0x35732a&&(_0x495756+='<div\x20class=\x22note\x20note-ok\x22><b>$\x5cDelta\x20W_{\x5ctext{ТР}}\x20=\x20'+_0x26dea7(_0x4e58ee[_0x29750e(0x1ab)],0x0)+_0x29750e(0x1f0)+_0x5c111d(_0x4e58ee[_0x29750e(0x1ab)]/0xf4240,0x3)+_0x29750e(0x18e));_0x495756+=_0x29750e(0xd3),_0x495756+=_0x29750e(0x205);_0x35732a?_0x495756+=_0x29750e(0x21b):_0x495756+=_0x29750e(0x2d1)+_0x5c111d(_0x4e58ee[_0x29750e(0xc5)]/0xf4240,0x3)+'\x20\x5ccdot\x2010^6\x20+\x20'+_0x5c111d(_0x4e58ee['totalDWtr_kwh']/0xf4240,0x3)+_0x29750e(0x17b)+_0x5c111d(_0x4e58ee[_0x29750e(0x262)]/0xf4240,0x3)+_0x29750e(0x2a8);_0x495756+=_0x29750e(0x23f),_0x495756+=_0x29750e(0x109),_0x495756+='<table>\x0a\x20\x20\x20\x20<tr><th>Ділянка</th><th>$n_\x5ctext{лц}$</th><th>$K_0$,\x20тис.ум.од./км</th><th>$L$,\x20км</th><th>$K$,\x20тис.ум.од.</th></tr>';for(const _0xd3ffe4 of _0x4e58ee[_0x29750e(0x1b4)]){_0x495756+=_0x29750e(0x251)+_0xd3ffe4[_0x29750e(0x299)]+_0x29750e(0x255)+_0xd3ffe4['nCirc']+_0x29750e(0x255)+_0x5c111d(_0xd3ffe4['k0'],0x1)+_0x29750e(0x255)+_0xd3ffe4['L']+_0x29750e(0x255)+(_0x35732a?'—':_0x5c111d(_0xd3ffe4['kl'],0x1))+_0x29750e(0x2c6);}_0x495756+=_0x29750e(0x22d);!_0x35732a&&(_0x495756+=_0x29750e(0xdd)+_0x4e58ee[_0x29750e(0x1b4)][_0x29750e(0x9d)](_0x437c3d=>_0x5c111d(_0x437c3d['kl'],0x1))[_0x29750e(0x233)]('\x20+\x20')+_0x29750e(0x2c2)+_0x5c111d(_0x4e58ee['KL'],0x1)+_0x29750e(0x1f9));_0x495756+='</div>',_0x495756+=_0x29750e(0x2db);if(!_0x35732a){for(const _0x3caa6c of _0x4e58ee['subsCapital']){_0x495756+=_0x29750e(0x1af)+_0x3caa6c[_0x29750e(0x299)]+'\x20('+_0x3caa6c['tr']+',\x20'+_0x3caa6c['nTr']+_0x29750e(0x260)+_0x3caa6c['Kpost']+_0x29750e(0x275)+_0x3caa6c[_0x29750e(0x2ee)]+_0x29750e(0xad)+_0x3caa6c[_0x29750e(0x259)]+_0x29750e(0x162)+_0x5c111d(_0x3caa6c[_0x29750e(0x12d)],0x0)+_0x29750e(0xa3)+_0x3caa6c[_0x29750e(0x21e)]+_0x29750e(0xad)+_0x3caa6c[_0x29750e(0x191)]+_0x29750e(0x162)+_0x5c111d(_0x3caa6c[_0x29750e(0x189)],0x0)+_0x29750e(0x296)+_0x3caa6c[_0x29750e(0x299)]+_0x29750e(0x117)+_0x5c111d(_0x3caa6c[_0x29750e(0xf0)],0x1)+_0x29750e(0x1be);}const _0x3b568f=_0x4e58ee[_0x29750e(0x142)]['map'](_0x5e589e=>'('+_0x5e589e[_0x29750e(0x271)]+'\x20+\x20'+_0x5e589e[_0x29750e(0x2ee)]+_0x29750e(0xc2)+_0x5e589e[_0x29750e(0x259)]+_0x29750e(0x1ff)+_0x5e589e[_0x29750e(0x21e)]+_0x29750e(0xc2)+_0x5e589e['trCost']+')')[_0x29750e(0x233)]('\x20+\x20');_0x495756+=_0x29750e(0x11e)+_0x3b568f+_0x29750e(0x2c2)+_0x5c111d(_0x4e58ee[_0x29750e(0x23b)],0x1)+_0x29750e(0x1f9);}_0x495756+=_0x29750e(0xd3),_0x495756+=_0x29750e(0x274),_0x35732a?_0x495756+=_0x29750e(0x29a):_0x495756+=_0x29750e(0x1e6)+_0x5c111d(_0x4e58ee['KL'],0x1)+_0x29750e(0x1ff)+_0x5c111d(_0x4e58ee['KPS'],0x1)+'\x20=\x20'+_0x5c111d(_0x4e58ee['K'],0x1)+_0x29750e(0x2f3),_0x495756+=_0x29750e(0xd3),!_0x35732a&&(_0x495756+=_0x29750e(0x1cf)+_0x5c111d(_0x4e58ee['K'],0x1)+'\x20\x5ctimes\x20'+_0x5c0e8d['eurRate']+'\x20=\x20'+_0x5c111d(_0x4e58ee['K_grn'],0x1)+_0x29750e(0x228)),_0x495756+=_0x29750e(0xd3),_0x495756+=_0x29750e(0x16e)+_0x5c0e8d['Unom']+'\x20кВ\x20—\x20$T_{\x5ctext{сл}}\x20\x5capprox\x20'+Math[_0x29750e(0xf6)](0x64/_0x5c0e8d[_0x29750e(0x1fa)])+_0x29750e(0x1b1)+_0x5c111d(_0x5c0e8d[_0x29750e(0x1fa)],0x1)+_0x29750e(0x1ba)+_0x5c0e8d[_0x29750e(0xf5)]+'\x20кВ\x20—\x20$T_{\x5ctext{сл}}\x20\x5capprox\x20'+Math[_0x29750e(0xf6)](0x64/_0x5c0e8d[_0x29750e(0xc3)])+_0x29750e(0x27a)+_0x5c111d(_0x5c0e8d[_0x29750e(0xc3)],0x1)+'\x5c%$)\x0a\x20\x20\x20\x20\x20\x20(Податковий\x20кодекс\x20України,\x20ст.\x20138.3.3,\x20групи\x203\x20та\x204).\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>',_0x35732a?_0x495756+='$$B_e\x20=\x20B_{e,\x5ctext{експл}}\x20+\x20B_{e,\x5ctext{аморт}}\x20=\x20\x5cleft(\x5cfrac{\x5calpha_{\x5ctext{е.л}}}{100}\x20\x5ccdot\x20K_{\x5ctext{Л}}\x20+\x20\x5cfrac{\x5calpha_{\x5ctext{е.пс}}}{100}\x20\x5ccdot\x20K_{\x5ctext{ПС}}\x5cright)\x20+\x20\x5cleft(\x5cfrac{\x5calpha_{\x5ctext{а.л}}}{100}\x20\x5ccdot\x20K_{\x5ctext{Л}}\x20+\x20\x5cfrac{\x5calpha_{\x5ctext{а.пс}}}{100}\x20\x5ccdot\x20K_{\x5ctext{ПС}}\x5cright)$$':(_0x495756+=_0x29750e(0x293)+_0x5c111d(_0x5c0e8d[_0x29750e(0xc9)],0x1)+_0x29750e(0x198)+_0x5c111d(_0x4e58ee['KL'],0x1)+'\x20+\x20\x5cfrac{'+_0x5c111d(_0x5c0e8d['aeps'],0x1)+_0x29750e(0x198)+_0x5c111d(_0x4e58ee['KPS'],0x1)+_0x29750e(0x2c2)+_0x5c111d(_0x4e58ee[_0x29750e(0x176)],0x2)+_0x29750e(0x26a),_0x495756+=_0x29750e(0x104)+_0x5c111d(_0x5c0e8d[_0x29750e(0x1fa)],0x1)+_0x29750e(0x198)+_0x5c111d(_0x4e58ee['KL'],0x1)+_0x29750e(0x2e1)+_0x5c111d(_0x5c0e8d[_0x29750e(0xc3)],0x1)+_0x29750e(0x198)+_0x5c111d(_0x4e58ee[_0x29750e(0x23b)],0x1)+_0x29750e(0x2c2)+_0x5c111d(_0x4e58ee[_0x29750e(0x2b1)],0x2)+_0x29750e(0x26a),_0x495756+=_0x29750e(0x1c0)+_0x5c111d(_0x4e58ee[_0x29750e(0x176)],0x2)+'\x20+\x20'+_0x5c111d(_0x4e58ee['Be_amor'],0x2)+_0x29750e(0x2c2)+_0x5c111d(_0x4e58ee['Be'],0x2)+_0x29750e(0x26a)),_0x495756+=_0x29750e(0x1ef)+_0x5c111d(_0x5c0e8d[_0x29750e(0xc9)],0x1)+'\x5c%$\x20—\x20норма\x20відрахувань\x20на\x20обслуговування\x20ліній;<br>\x0a\x20\x20\x20\x20\x20\x20$\x5calpha_{\x5ctext{а.л}}\x20=\x20'+_0x5c111d(_0x5c0e8d[_0x29750e(0x1fa)],0x1)+_0x29750e(0x1cc)+_0x5c111d(_0x5c0e8d[_0x29750e(0xf3)],0x1)+'\x5c%$\x20—\x20норма\x20відрахувань\x20на\x20обслуговування\x20підстанцій;<br>\x0a\x20\x20\x20\x20\x20\x20$\x5calpha_{\x5ctext{а.пс}}\x20=\x20'+_0x5c111d(_0x5c0e8d[_0x29750e(0xc3)],0x1)+_0x29750e(0x12c),_0x495756+=_0x29750e(0x25a),_0x35732a?_0x495756+=_0x29750e(0x1a5):_0x495756+=_0x29750e(0x10e),_0x495756+=_0x29750e(0xd3),!_0x35732a?(_0x495756+=_0x29750e(0x1d9)+_0x26dea7(_0x4e58ee[_0x29750e(0xc5)],0x0)+_0x29750e(0xbd)+_0x26dea7(_0x4e58ee[_0x29750e(0x1ab)],0x0)+'\x20кВт&middot;год</span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>$\x5cDelta\x20W_{\x5cSigma}\x20=\x20\x5cDelta\x20W_{\x5ctext{Л}}\x20+\x20\x5cDelta\x20W_{\x5ctext{ТР}}$</span><span\x20class=\x22sr-val\x22>'+_0x26dea7(_0x4e58ee['totalDW_kwh'],0x0)+_0x29750e(0x235)+_0x5c111d(_0x5c0e8d[_0x29750e(0x282)],0x1)+_0x29750e(0xc2)+_0x5c111d(_0x4e58ee[_0x29750e(0xc5)]/0xf4240,0x3)+'\x20\x5ccdot\x2010^3$</span><span\x20class=\x22sr-val\x22>'+_0x5c111d(_0x4e58ee[_0x29750e(0xe9)],0x1)+'\x20тис.грн/рік</span></div>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22>$B_{\x5ctext{втр,ТР}}\x20=\x20'+_0x5c111d(_0x5c0e8d[_0x29750e(0x282)],0x1)+_0x29750e(0xc2)+_0x5c111d(_0x4e58ee[_0x29750e(0x1ab)]/0xf4240,0x3)+_0x29750e(0xf2)+_0x5c111d(_0x4e58ee['Bvtr_tr_grn'],0x1)+_0x29750e(0x1c2)+_0x5c111d(_0x5c0e8d[_0x29750e(0x282)],0x1)+_0x29750e(0xc2)+_0x5c111d(_0x4e58ee['totalDW_kwh']/0xf4240,0x3)+_0x29750e(0xbf)+_0x5c111d(_0x4e58ee['Bvtr_grn'],0x1)+_0x29750e(0xd4),_0x495756+=_0x29750e(0x25e)+_0x5c111d(_0x4e58ee[_0x29750e(0x2b3)],0x1)+'}{'+_0x5c0e8d['eurRate']+_0x29750e(0x1a8)+_0x5c111d(_0x4e58ee[_0x29750e(0x17e)],0x2)+_0x29750e(0x19b)):_0x495756+=_0x29750e(0xb5),_0x495756+=_0x29750e(0x2d5)+_0x5c111d(_0x5c0e8d['Cvx'],0x1)+'$\x20грн/кВт&middot;год\x20—\x20середній\x20тариф\x20для\x20всіх\x20річних\x20втрат;<br>\x0a\x20\x20\x20\x20\x20\x20$\x5cDelta\x20W_{\x5ctext{Л}}\x20=\x20'+(_0x35732a?'—':_0x26dea7(_0x4e58ee[_0x29750e(0xc5)],0x0))+_0x29750e(0x237)+(_0x35732a?'—':_0x26dea7(_0x4e58ee['totalDWtr_kwh'],0x0))+_0x29750e(0x2d8)+_0x5c0e8d['eurRate']+_0x29750e(0xeb),_0x495756+=_0x29750e(0x2c4),_0x35732a?_0x495756+=_0x29750e(0x1bb):_0x495756+='$$B_{\x5ctext{ДС}}\x20=\x20\x5cfrac{B_e\x20+\x20B_{\x5ctext{втр}}}{E}\x20+\x20K\x20=\x20\x5cfrac{'+_0x5c111d(_0x4e58ee['Be'],0x2)+_0x29750e(0x1ff)+_0x5c111d(_0x4e58ee['Bvtr'],0x2)+'}{'+_0x5c111d(_0x5c0e8d['E'],0x2)+'}\x20+\x20'+_0x5c111d(_0x4e58ee['K'],0x1)+_0x29750e(0x2c2)+_0x5c111d(_0x4e58ee[_0x29750e(0x2cb)],0x1)+_0x29750e(0x2f3),_0x495756+=_0x29750e(0xd3),!_0x35732a?(_0x495756+=_0x29750e(0x1b0)+_0x5c111d(_0x4e58ee[_0x29750e(0x2cb)],0x1)+'\x20\x5ctimes\x20'+_0x5c0e8d['eurRate']+_0x29750e(0x2c2)+_0x5c111d(_0x4e58ee[_0x29750e(0xab)],0x1)+'$\x20тис.грн</div>',_0x495756+=_0x29750e(0x17d)+(_0x163b7d[_0x29750e(0x229)]===_0x29750e(0x15d)?_0x29750e(0x128):_0x29750e(0xca))+_0x29750e(0x2aa)+_0x5c111d(_0x4e58ee[_0x29750e(0x2cb)],0x1)+'$\x20тис.ум.од.\x20('+_0x5c111d(_0x4e58ee[_0x29750e(0xab)],0x1)+_0x29750e(0x1f7)):_0x495756+=_0x29750e(0x1b8)+(_0x163b7d['label']===_0x29750e(0x15d)?_0x29750e(0x128):_0x29750e(0xca))+_0x29750e(0x136),_0x495756+='</div>',_0x59e64d[_0x29750e(0x1aa)]=_0x495756;}function _0x49e04e(_0x52b05b,_0x358184,_0x5240fa){const _0x234319=_0x59c43c,_0x1ae1a1=document[_0x234319(0x2e0)](_0x234319(0xdc)),_0x5850c5=_0x358184[_0x234319(0x2cb)]<=_0x5240fa[_0x234319(0x2cb)],_0x348200=_0x5850c5?_0x358184:_0x5240fa,_0x336fa7=_0x5850c5?_0x5240fa:_0x358184,_0x4a2800=_0x5850c5?_0x234319(0x209):_0x234319(0x2fa),_0x7d3d98=_0x5850c5?_0x234319(0x2fa):_0x234319(0x209),_0x20a761=_0x336fa7[_0x234319(0x2cb)]-_0x348200[_0x234319(0x2cb)],_0x2aba40=_0x20a761/_0x336fa7[_0x234319(0x2cb)]*0x64;function _0x3cc0d7(_0x546c27,_0x53673f){const _0x3f8adf=_0x234319,_0x1f2741=Math[_0x3f8adf(0x2e8)](Math[_0x3f8adf(0x211)](_0x546c27),Math[_0x3f8adf(0x211)](_0x53673f));if(_0x1f2741<1e-9)return _0x3f8adf(0x180);const _0xafc07c=_0x546c27-_0x53673f;return _0x5c111d(_0xafc07c/_0x1f2741*0x64,0x1);}function _0x1132f2(_0x551e9d,_0x4d962f){const _0xbb67b2=_0x234319,_0x5c7d8e=_0x551e9d-_0x4d962f;if(Math[_0xbb67b2(0x211)](_0x5c7d8e)<1e-9)return'';return _0x5c7d8e>0x0?'рад.\x20більше':_0xbb67b2(0x28d);}let _0x4c9499=_0x234319(0x219)+_0x52b05b['id']+_0x234319(0x14b);_0x4c9499+='<div\x20class=\x22card\x22\x20style=\x22text-align:center;padding:1rem;\x22>\x0a\x20\x20\x20\x20<span\x20style=\x22font-size:.9rem;color:var(--text2);\x22>Порівняння\x20варіантів\x20електромережі:</span><br>\x0a\x20\x20\x20\x20<span\x20style=\x22font-size:1.3rem;font-weight:800;color:var(--accent);\x22>'+_0x52b05b[_0x234319(0x22b)]+',\x20'+_0x52b05b[_0x234319(0xf5)]+_0x234319(0x20a),_0x4c9499+='<h3>Зведена\x20порівняльна\x20таблиця</h3>',_0x4c9499+=_0x234319(0x294)+_0x358184['lineLosses'][_0x234319(0x21a)]+_0x234319(0x255)+_0x5240fa['lineLosses']['length']+'</td><td>—</td><td\x20style=\x22font-size:.78rem\x22>—</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$\x5cDelta\x20W_{\x5ctext{Л}}$,\x20кВт&middot;год</td><td>'+_0x26dea7(_0x358184[_0x234319(0xc5)],0x0)+_0x234319(0x255)+_0x26dea7(_0x5240fa[_0x234319(0xc5)],0x0)+'</td><td>'+_0x3cc0d7(_0x358184['totalDWl_kwh'],_0x5240fa['totalDWl_kwh'])+_0x234319(0xfb)+_0x1132f2(_0x358184['totalDWl_kwh'],_0x5240fa[_0x234319(0xc5)])+_0x234319(0x13c)+_0x26dea7(_0x358184[_0x234319(0x10f)],0x0)+'</td><td>'+_0x26dea7(_0x5240fa[_0x234319(0x10f)],0x0)+'</td><td>'+_0x3cc0d7(_0x358184[_0x234319(0x10f)],_0x5240fa[_0x234319(0x10f)])+_0x234319(0x2e4)+_0x26dea7(_0x358184['totalDWtr_var_kwh'],0x0)+_0x234319(0x255)+_0x26dea7(_0x5240fa[_0x234319(0xe8)],0x0)+'</td><td>'+_0x3cc0d7(_0x358184[_0x234319(0xe8)],_0x5240fa[_0x234319(0xe8)])+_0x234319(0x114)+_0x26dea7(_0x358184[_0x234319(0x262)],0x0)+_0x234319(0x298)+_0x26dea7(_0x5240fa[_0x234319(0x262)],0x0)+'</b></td><td><b>'+_0x3cc0d7(_0x358184[_0x234319(0x262)],_0x5240fa[_0x234319(0x262)])+'</b></td><td\x20style=\x22font-size:.78rem\x22>'+_0x1132f2(_0x358184[_0x234319(0x262)],_0x5240fa[_0x234319(0x262)])+_0x234319(0x2a9)+_0x5c111d(_0x358184['KL'],0x1)+_0x234319(0x255)+_0x5c111d(_0x5240fa['KL'],0x1)+_0x234319(0x255)+_0x3cc0d7(_0x358184['KL'],_0x5240fa['KL'])+_0x234319(0xfb)+_0x1132f2(_0x358184['KL'],_0x5240fa['KL'])+_0x234319(0x1e0)+_0x5c111d(_0x358184[_0x234319(0x23b)],0x1)+_0x234319(0x255)+_0x5c111d(_0x5240fa['KPS'],0x1)+_0x234319(0x255)+_0x3cc0d7(_0x358184[_0x234319(0x23b)],_0x5240fa['KPS'])+_0x234319(0xfb)+_0x1132f2(_0x358184['KPS'],_0x5240fa[_0x234319(0x23b)])+'</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22><b>$K$,\x20тис.ум.од.</b></td><td><b>'+_0x5c111d(_0x358184['K'],0x1)+_0x234319(0x298)+_0x5c111d(_0x5240fa['K'],0x1)+_0x234319(0x298)+_0x3cc0d7(_0x358184['K'],_0x5240fa['K'])+_0x234319(0xe1)+_0x1132f2(_0x358184['K'],_0x5240fa['K'])+_0x234319(0x29c)+_0x5c111d(_0x358184['Be'],0x2)+_0x234319(0x255)+_0x5c111d(_0x5240fa['Be'],0x2)+_0x234319(0x255)+_0x3cc0d7(_0x358184['Be'],_0x5240fa['Be'])+_0x234319(0xfb)+_0x1132f2(_0x358184['Be'],_0x5240fa['Be'])+'</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$B_{\x5ctext{втр,Л}}$,\x20тис.ум.од./рік</td><td>'+_0x5c111d(_0x358184[_0x234319(0x110)],0x2)+_0x234319(0x255)+_0x5c111d(_0x5240fa['Bvtr_line'],0x2)+_0x234319(0x255)+_0x3cc0d7(_0x358184[_0x234319(0x110)],_0x5240fa['Bvtr_line'])+_0x234319(0x268)+_0x5c111d(_0x358184[_0x234319(0x1e7)],0x2)+_0x234319(0x255)+_0x5c111d(_0x5240fa['Bvtr_tr'],0x2)+_0x234319(0x255)+_0x3cc0d7(_0x358184[_0x234319(0x1e7)],_0x5240fa[_0x234319(0x1e7)])+'</td><td\x20style=\x22font-size:.78rem\x22>трансформатори,\x20за\x20Ц<sub>сер</sub></td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22><b>$B_{\x5ctext{втр}}$,\x20тис.ум.од./рік</b></td><td><b>'+_0x5c111d(_0x358184[_0x234319(0x17e)],0x2)+_0x234319(0x298)+_0x5c111d(_0x5240fa[_0x234319(0x17e)],0x2)+_0x234319(0x298)+_0x3cc0d7(_0x358184[_0x234319(0x17e)],_0x5240fa['Bvtr'])+_0x234319(0xe1)+_0x1132f2(_0x358184['Bvtr'],_0x5240fa[_0x234319(0x17e)])+'</td></tr>\x0a\x20\x20\x20\x20<tr\x20class=\x22highlight\x22><td\x20style=\x22text-align:left\x22><b>$B_{\x5ctext{ДС}}$,\x20тис.ум.од.</b></td>\x0a\x20\x20\x20\x20\x20\x20<td><b>'+_0x5c111d(_0x358184['BDS'],0x1)+_0x234319(0x139)+(_0x5850c5?'\x20✅':'')+_0x234319(0x292)+_0x5c111d(_0x5240fa[_0x234319(0x2cb)],0x1)+_0x234319(0x139)+(!_0x5850c5?'\x20✅':'')+_0x234319(0x292)+_0x3cc0d7(_0x358184[_0x234319(0x2cb)],_0x5240fa[_0x234319(0x2cb)])+'</b></td>\x0a\x20\x20\x20\x20\x20\x20<td\x20style=\x22font-size:.78rem\x22>'+_0x1132f2(_0x358184[_0x234319(0x2cb)],_0x5240fa[_0x234319(0x2cb)])+_0x234319(0x285)+_0x5c111d(_0x358184[_0x234319(0xab)],0x1)+'</b></td>\x0a\x20\x20\x20\x20\x20\x20<td><b>'+_0x5c111d(_0x5240fa[_0x234319(0xab)],0x1)+_0x234319(0x264)+_0x3cc0d7(_0x358184[_0x234319(0xab)],_0x5240fa[_0x234319(0xab)])+'</b></td>\x0a\x20\x20\x20\x20\x20\x20<td></td></tr>\x0a\x20\x20</table></div>',_0x4c9499+=_0x234319(0xb6),_0x4c9499+='<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>\x0a\x20\x20\x20\x20Детальний\x20аналіз\x20надійності\x20та\x20обґрунтування\x20параметрів\x20—\x20на\x20вкладці\x20<b>«Надійність\x20(VOLL)»</b>.\x0a\x20\x20</div>',_0x4c9499+=_0x234319(0xb3)+_0x19cfbc(_0x358184['endMwh'])+_0x234319(0x255)+_0x19cfbc(_0x5240fa[_0x234319(0x1dd)])+_0x234319(0x255)+_0x3cc0d7(_0x358184[_0x234319(0x1dd)],_0x5240fa[_0x234319(0x1dd)])+_0x234319(0xcf)+_0x5c111d(_0x358184['Bvoll'],0x2)+'</td><td>'+_0x5c111d(_0x5240fa['Bvoll'],0x2)+_0x234319(0x255)+_0x3cc0d7(_0x358184[_0x234319(0x129)],_0x5240fa[_0x234319(0x129)])+_0x234319(0xd6)+_0x5c111d(_0x358184[_0x234319(0xec)],0x1)+'</b>'+(_0x358184['BDS_voll']<=_0x5240fa[_0x234319(0xec)]?'\x20✅':'')+_0x234319(0x292)+_0x5c111d(_0x5240fa[_0x234319(0xec)],0x1)+_0x234319(0x139)+(_0x5240fa[_0x234319(0xec)]<=_0x358184['BDS_voll']?'\x20✅':'')+'</td>\x0a\x20\x20\x20\x20\x20\x20<td><b>'+_0x3cc0d7(_0x358184['BDS_voll'],_0x5240fa[_0x234319(0xec)])+_0x234319(0x2d9);const _0x5c65b6=_0x358184[_0x234319(0xec)]<=_0x5240fa['BDS_voll']?'Радіальна':_0x234319(0x2fa);_0x5c65b6!==_0x4a2800?_0x4c9499+='<div\x20class=\x22note\x20note-warn\x22><b>Увага!</b>\x20При\x20врахуванні\x20збитків\x20від\x20перерв\x20електропостачання\x20оптимальний\x20варіант\x20змінюється:\x20замість\x20<b>'+_0x4a2800[_0x234319(0x280)]()+_0x234319(0xaf)+_0x5c65b6[_0x234319(0x280)]()+_0x234319(0x1ce):_0x4c9499+='<div\x20class=\x22note\x20note-ok\x22\x20style=\x22font-size:.88rem\x22>Врахування\x20збитків\x20від\x20перерв\x20не\x20змінює\x20оптимальний\x20варіант\x20—\x20<b>'+_0x4a2800[_0x234319(0x280)]()+'а\x20мережа</b>\x20залишається\x20кращою.</div>';_0x4c9499+='<h3>Термін\x20окупності\x20додаткових\x20капіталовкладень</h3>';const _0x39d117=_0x358184['K']-_0x5240fa['K'],_0x456cf5=_0x358184['Be']+_0x358184[_0x234319(0x17e)],_0x2893ed=_0x5240fa['Be']+_0x5240fa[_0x234319(0x17e)],_0x424fa8=_0x456cf5-_0x2893ed,_0x3d3340=_0x39d117>0x0&&_0x424fa8<0x0||_0x39d117<0x0&&_0x424fa8>0x0;if(_0x3d3340){const _0x59d348=Math[_0x234319(0x211)](_0x39d117)/Math[_0x234319(0x211)](_0x424fa8),_0x433cf7=_0x39d117>0x0?_0x234319(0x209):_0x234319(0x2fa),_0x1605e1=_0x424fa8>0x0?_0x234319(0x2fa):_0x234319(0x209);_0x4c9499+=_0x234319(0xb0)+_0x433cf7+_0x234319(0xbe)+_0x5c111d(Math[_0x234319(0x211)](_0x39d117),0x1)+_0x234319(0x15c)+_0x5c111d(Math[_0x234319(0x211)](_0x424fa8),0x2)+_0x234319(0xf4)+_0x5c111d(Math['abs'](_0x39d117),0x1)+'}{'+_0x5c111d(Math[_0x234319(0x211)](_0x424fa8),0x2)+'}\x20=\x20'+_0x5c111d(_0x59d348,0x1)+'\x20\x5ctext{\x20років}$$\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20<p>'+(_0x59d348<=0x2?_0x234319(0x19c)+_0x5c111d(_0x59d348,0x1)+_0x234319(0x20f)+_0x433cf7[_0x234319(0x280)]()+_0x234319(0x258):_0x59d348<=0xa?'Термін\x20окупності\x20<b>'+_0x5c111d(_0x59d348,0x1)+_0x234319(0x2c5)+_0x433cf7['toLowerCase']()+'у\x20мережу</b>.':'Термін\x20окупності\x20<b>'+_0x5c111d(_0x59d348,0x1)+_0x234319(0x22c))+_0x234319(0x143);}else{const _0xa5ee43=_0x39d117<=0x0&&_0x424fa8<=0x0?_0x234319(0x209):_0x39d117>=0x0&&_0x424fa8>=0x0?'Кільцева':_0x4a2800;_0x4c9499+='<div\x20class=\x22note\x20note-info\x22>\x0a\x20\x20\x20\x20\x20\x20<b>'+_0xa5ee43+_0x234319(0x2c7);}_0x4c9499+=_0x234319(0x283)+(_0x5850c5?_0x234319(0x27b):'')+'\x22>\x0a\x20\x20\x20\x20\x20\x20<h4>Радіальна\x20мережа</h4>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22compare-val\x22>'+_0x5c111d(_0x358184[_0x234319(0x2cb)],0x1)+_0x234319(0x160)+_0x5c111d(_0x358184['BDS_grn'],0x1)+_0x234319(0x14a)+(_0x5850c5?_0x234319(0xd9):'')+_0x234319(0x163)+(!_0x5850c5?_0x234319(0x27b):'')+'\x22>\x0a\x20\x20\x20\x20\x20\x20<h4>Кільцева\x20мережа</h4>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22compare-val\x22>'+_0x5c111d(_0x5240fa[_0x234319(0x2cb)],0x1)+'\x20тис.ум.од.</div>\x0a\x20\x20\x20\x20\x20\x20<div\x20style=\x22font-size:.85rem;color:var(--text2);margin-top:.3rem\x22>'+_0x5c111d(_0x5240fa[_0x234319(0xab)],0x1)+_0x234319(0x14a)+(!_0x5850c5?_0x234319(0xd9):'')+_0x234319(0x240),_0x4c9499+=_0x234319(0x146);const _0x3a3f54=_0x358184['K']/_0x358184[_0x234319(0x2cb)]*0x64,_0x9fa1ac=_0x358184[_0x234319(0x17e)]/_0x52b05b['E']/_0x358184[_0x234319(0x2cb)]*0x64,_0x5ac411=_0x5240fa['K']/_0x5240fa[_0x234319(0x2cb)]*0x64,_0x31ea6c=_0x5240fa[_0x234319(0x17e)]/_0x52b05b['E']/_0x5240fa[_0x234319(0x2cb)]*0x64,_0x4df2fc=_0x358184['K']>_0x5240fa['K'],_0x4efa71=_0x358184[_0x234319(0x262)]>_0x5240fa[_0x234319(0x262)];_0x4c9499+='<div\x20class=\x22card\x22>\x0a\x20\x20\x20\x20<p><b>1.\x20Структура\x20витрат.</b>\x0a\x20\x20\x20\x20У\x20радіальній\x20мережі\x20частка\x20капіталовкладень\x20складає\x20'+_0x5c111d(_0x3a3f54,0x1)+_0x234319(0xe4)+_0x5c111d(_0x9fa1ac,0x1)+_0x234319(0x19e)+_0x5c111d(_0x5ac411,0x1)+_0x234319(0xff)+_0x5c111d(_0x31ea6c,0x1)+_0x234319(0x13a)+(_0x4df2fc?'Радіальна\x20мережа\x20потребує\x20більших\x20капіталовкладень\x20($K_\x5ctext{рад}\x20=\x20'+_0x5c111d(_0x358184['K'],0x1)+_0x234319(0x1ee)+_0x5c111d(_0x5240fa['K'],0x1)+_0x234319(0x20c)+_0x5c111d(_0x52b05b[_0x234319(0x278)],0x1)+').':_0x234319(0x2fd)+_0x5c111d(_0x5240fa['K'],0x1)+_0x234319(0x1a0)+_0x5c111d(_0x358184['K'],0x1)+_0x234319(0x1e4))+_0x234319(0xc7)+(_0x4efa71?_0x234319(0x2f1):'Кільцева\x20мережа\x20має\x20більші\x20сумарні\x20втрати\x20—\x20одноланцюгові\x20лінії\x20мають\x20удвічі\x20більший\x20опір,\x20що\x20збільшує\x20навантажувальні\x20втрати.')+_0x234319(0x24b)+_0x19cfbc(_0x5240fa['endMwh'])+_0x234319(0x297)+_0x19cfbc(_0x358184['endMwh'])+'\x20МВт·год/рік</b>.\x0a\x20\x20\x20\x20Річні\x20збитки\x20від\x20перерв:\x20радіальна\x20—\x20'+_0x5c111d(_0x358184['Bvoll_grn'],0x1)+'\x20тис.грн,\x20кільцева\x20—\x20'+_0x5c111d(_0x5240fa[_0x234319(0x23d)],0x1)+_0x234319(0x2f8)+_0x52b05b['voll']+_0x234319(0x195),_0x4c9499+=_0x234319(0xf1)+_0x4a2800[_0x234319(0x280)]()+_0x234319(0x216)+_0x52b05b['obj']+_0x234319(0x22a)+_0x52b05b[_0x234319(0xf5)]+_0x234319(0x2b9)+_0x5c111d(_0x348200[_0x234319(0x2cb)],0x1)+_0x234319(0x2c3)+_0x5c111d(_0x348200['BDS_grn'],0x1)+_0x234319(0xa8)+_0x7d3d98[_0x234319(0x280)]()+_0x234319(0x1ca)+_0x5c111d(_0x20a761,0x1)+_0x234319(0x2c3)+_0x5c111d(_0x2aba40,0x1)+_0x234319(0xe6),_0x1ae1a1[_0x234319(0x1aa)]=_0x4c9499;}function _0x462d3f(_0x1ea7b6,_0x2bf59c,_0x300a94){const _0x3bd78f=_0x59c43c,_0x4b95bc=document[_0x3bd78f(0x2e0)]('panel-5'),_0xb7d74e=_0x1ea7b6[_0x3bd78f(0x175)];let _0x1e62d4=_0x3bd78f(0x1d2)+_0x1ea7b6['id']+'</h2>';_0x1e62d4+=_0x3bd78f(0x249),_0x1e62d4+=_0x3bd78f(0x19d)+_0x5c111d(_0x1ea7b6[_0x3bd78f(0x282)],0x1)+_0x3bd78f(0x1fb)+_0x5c111d(_0x1ea7b6['voll']/_0x1ea7b6[_0x3bd78f(0x282)],0x0)+_0x3bd78f(0x188)+_0x5c111d(_0x1ea7b6[_0x3bd78f(0x236)]/_0x1ea7b6[_0x3bd78f(0x282)],0x0)+_0x3bd78f(0x256),_0x1e62d4+='<h3>2.\x20VOLL\x20для\x20об\x27єкта\x20«'+_0x1ea7b6[_0x3bd78f(0x22b)]+_0x3bd78f(0x2f6),_0x1e62d4+=_0x3bd78f(0x152)+_0x1ea7b6['obj']+_0x3bd78f(0xc0)+_0x1ea7b6[_0x3bd78f(0x2bc)]+_0x3bd78f(0xd5)+_0x1ea7b6['voll']+_0x3bd78f(0x134)+_0x5c111d(_0x1ea7b6[_0x3bd78f(0x236)]/_0x1ea7b6['Cvx'],0x0)+'</b></td></tr>\x0a\x20\x20\x20\x20</table>\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem;margin-top:.5rem\x22>\x0a\x20\x20\x20\x20\x20\x20<b>Діапазони\x20VOLL\x20за\x20категоріями\x20споживачів\x20(типові\x20для\x20України):</b><br>\x0a\x20\x20\x20\x20\x20\x20Категорія\x20I\x20(безперервне\x20виробництво:\x20металургія,\x20хімія,\x20нафтопереробка):\x20<b>250–350\x20грн/кВт·год</b><br>\x0a\x20\x20\x20\x20\x20\x20Категорія\x20I-II\x20(промислові\x20вузли,\x20цемент,\x20ГЗК):\x20<b>200–300\x20грн/кВт·год</b><br>\x0a\x20\x20\x20\x20\x20\x20Категорія\x20II\x20(сезонне\x20виробництво,\x20харчова\x20промисловість):\x20<b>150–220\x20грн/кВт·год</b><br>\x0a\x20\x20\x20\x20\x20\x20Категорія\x20III\x20(сільськогосподарські,\x20побутові):\x20<b>80–150\x20грн/кВт·год</b><br>\x0a\x20\x20\x20\x20\x20\x20Джерело:\x20методичні\x20рекомендації\x20НЕК\x20«Укренерго»,\x20європейська\x20практика\x20(ENTSO-E).\x0a\x20\x20\x20\x20</div>\x0a\x20\x20</div>',_0x1e62d4+=_0x3bd78f(0x1d1),_0x1e62d4+=_0x3bd78f(0x25f)+_0x1ea7b6[_0x3bd78f(0xf5)]+_0x3bd78f(0xba)+_0x5c111d(_0xb7d74e['lambda100'],0x1)+_0x3bd78f(0x1c1)+_0xb7d74e['tRestore']+_0x3bd78f(0x1c3)+_0xb7d74e[_0x3bd78f(0x193)]+_0x3bd78f(0x190)+_0xb7d74e['L_ring']+_0x3bd78f(0x161)+_0x5c111d(_0xb7d74e[_0x3bd78f(0x232)],0x3)+_0x3bd78f(0xc1)+_0x5c111d(_0xb7d74e['omega_ring'],0x3)+'\x20відм./рік</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Коефіцієнт\x20спільної\x20траси\x20$k_{\x5ctext{ОЛП}}$</td><td>'+_0xb7d74e['k_common']+_0x3bd78f(0x2c0)+_0x1ea7b6['radial']['subs'][_0x3bd78f(0xe2)]((_0x50137f,_0x49f33a)=>_0x50137f+_0x49f33a['P'],0x0)+'\x20МВт</td></tr>\x0a\x20\x20\x20\x20</table>\x0a\x0a\x20\x20\x20\x20<h4>Радіальна\x20мережа\x20(дволанцюгові\x20лінії)</h4>\x0a\x20\x20\x20\x20<div\x20class=\x22note\x20note-warn\x22\x20style=\x22font-size:.85rem\x22>\x0a\x20\x20\x20\x20\x20\x20Радіальна\x20схема\x20з\x20дволанцюговими\x20лініями\x20має\x20<b>часткове\x20резервування</b>:\x20при\x20відмові\x20одного\x20ланцюга\x0a\x20\x20\x20\x20\x20\x20навантаження\x20перемикається\x20на\x20другий.\x20Перерва\x20настає\x20лише\x20при\x20<b>одночасному\x20ланцюговому\x20пошкодженні\x20(ОЛП)</b>\x20—\x0a\x20\x20\x20\x20\x20\x20наприклад,\x20падіння\x20спільної\x20опори,\x20ожеледь,\x20грозовий\x20удар\x20у\x20трасу.\x20Ймовірність\x20ОЛП\x20складає\x20'+_0x5c111d(_0xb7d74e[_0x3bd78f(0x269)]*0x64,0x0)+_0x3bd78f(0x234)+_0x1ea7b6[_0x3bd78f(0xce)][_0x3bd78f(0x201)][_0x3bd78f(0xe2)]((_0x1b0d62,_0x489f4e)=>_0x1b0d62+_0x489f4e['P'],0x0)+_0x3bd78f(0xc2)+_0xb7d74e[_0x3bd78f(0x2e7)]+_0x3bd78f(0xc2)+_0x5c111d(_0xb7d74e[_0x3bd78f(0x232)],0x3)+_0x3bd78f(0xc2)+_0xb7d74e[_0x3bd78f(0x269)]+_0x3bd78f(0x2c2)+_0x19cfbc(_0x1ea7b6[_0x3bd78f(0x168)])+_0x3bd78f(0x147)+_0x1ea7b6[_0x3bd78f(0xce)][_0x3bd78f(0x201)]['reduce']((_0xb48371,_0x51eabb)=>_0xb48371+_0x51eabb['P'],0x0)+_0x3bd78f(0xd1)+_0xb7d74e[_0x3bd78f(0x2e7)]+_0x3bd78f(0x2b6)+_0x5c111d(_0xb7d74e[_0x3bd78f(0x2e5)],0x3)+_0x3bd78f(0x167)+_0x19cfbc(_0x1ea7b6[_0x3bd78f(0x187)])+'\x20\x5c;\x5ctext{МВт}\x5c!\x5ccdot\x5c!\x5ctext{год/рік}$$\x0a\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20<div\x20class=\x22sub-result\x22\x20style=\x22margin-top:.8rem\x22>\x0a\x20\x20\x20\x20\x20\x20<div\x20class=\x22sr-row\x22><span\x20class=\x22sr-label\x22><b>END\x20радіальна</b></span><span\x20class=\x22sr-val\x22><b>'+_0x19cfbc(_0x1ea7b6[_0x3bd78f(0x168)])+_0x3bd78f(0x112)+_0x19cfbc(_0x1ea7b6[_0x3bd78f(0x187)])+_0x3bd78f(0x197)+(_0x1ea7b6[_0x3bd78f(0x187)]>0.001?_0x5c111d(_0x1ea7b6[_0x3bd78f(0x168)]/_0x1ea7b6[_0x3bd78f(0x187)],0x1):'—')+_0x3bd78f(0x261)+_0xb7d74e[_0x3bd78f(0x2e7)]+_0x3bd78f(0x1e9)+_0x1ea7b6['Unom']+_0x3bd78f(0x159),_0x1e62d4+=_0x3bd78f(0x14f),_0x1e62d4+='<div\x20class=\x22card\x22>\x0a\x20\x20\x20\x20<div\x20class=\x22formula-block\x22>\x0a\x20\x20\x20\x20\x20\x20$$B_{\x5ctext{VOLL}}\x20=\x20\x5ctext{VOLL}\x20\x5ccdot\x20\x5ctext{END}\x20\x5cquad\x20[\x5ctext{тис.грн/рік}]$$\x0a\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20<div\x20class=\x22where-block\x22>\x0a\x20\x20\x20\x20\x20\x20VOLL\x20=\x20'+_0x1ea7b6[_0x3bd78f(0x236)]+_0x3bd78f(0x140)+_0x1ea7b6['voll']+_0x3bd78f(0x1c7)+_0x19cfbc(_0x2bf59c[_0x3bd78f(0x1dd)])+'</td><td>'+_0x19cfbc(_0x300a94[_0x3bd78f(0x1dd)])+_0x3bd78f(0xb7)+_0x5c111d(_0x2bf59c[_0x3bd78f(0x23d)],0x1)+_0x3bd78f(0x255)+_0x5c111d(_0x300a94['Bvoll_grn'],0x1)+_0x3bd78f(0x26d)+_0x5c111d(_0x2bf59c[_0x3bd78f(0x129)],0x2)+_0x3bd78f(0x255)+_0x5c111d(_0x300a94[_0x3bd78f(0x129)],0x2)+_0x3bd78f(0xee),_0x1e62d4+=_0x3bd78f(0x15a),_0x1e62d4+=_0x3bd78f(0x1da)+_0x5c111d(_0x2bf59c[_0x3bd78f(0x2cb)],0x1)+_0x3bd78f(0x255)+_0x5c111d(_0x300a94[_0x3bd78f(0x2cb)],0x1)+'</td></tr>\x0a\x20\x20\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$+\x20B_{\x5ctext{VOLL}}\x20/\x20E$</td><td>+'+_0x5c111d(_0x2bf59c[_0x3bd78f(0x129)]/_0x1ea7b6['E'],0x1)+_0x3bd78f(0x2d3)+_0x5c111d(_0x300a94[_0x3bd78f(0x129)]/_0x1ea7b6['E'],0x1)+_0x3bd78f(0x108)+_0x5c111d(_0x2bf59c['BDS_voll'],0x1)+_0x3bd78f(0x139)+(_0x2bf59c[_0x3bd78f(0xec)]<=_0x300a94[_0x3bd78f(0xec)]?'\x20✅':'')+'</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<td><b>'+_0x5c111d(_0x300a94['BDS_voll'],0x1)+'</b>'+(_0x300a94[_0x3bd78f(0xec)]<=_0x2bf59c[_0x3bd78f(0xec)]?'\x20✅':'')+_0x3bd78f(0xee);const _0x5e0180=_0x2bf59c[_0x3bd78f(0x2cb)]<=_0x300a94[_0x3bd78f(0x2cb)]?_0x3bd78f(0x209):_0x3bd78f(0x2fa),_0xe81f1=_0x2bf59c[_0x3bd78f(0xec)]<=_0x300a94[_0x3bd78f(0xec)]?_0x3bd78f(0x209):'Кільцева',_0x1311f7=Math[_0x3bd78f(0x211)](_0x2bf59c[_0x3bd78f(0x129)]/_0x1ea7b6['E']-_0x300a94[_0x3bd78f(0x129)]/_0x1ea7b6['E']),_0x4e77cb=Math[_0x3bd78f(0x211)](_0x2bf59c['BDS']-_0x300a94['BDS']);_0x5e0180!==_0xe81f1?_0x1e62d4+=_0x3bd78f(0x15b)+_0x5e0180[_0x3bd78f(0x280)]()+_0x3bd78f(0x1bd)+_0xe81f1['toLowerCase']()+'а</b>\x20мережа.<br>\x0a\x20\x20\x20\x20\x20\x20Приведений\x20збиток\x20від\x20перерв\x20('+_0x5c111d(_0x1311f7,0x1)+'\x20тис.ум.од.)\x20перевищує\x20різницю\x20$B_{\x5ctext{ДС}}$\x20('+_0x5c111d(_0x4e77cb,0x1)+_0x3bd78f(0x1f2):_0x1e62d4+=_0x3bd78f(0x1f8)+_0xe81f1[_0x3bd78f(0x280)]()+'а\x20мережа</b>\x20залишається\x20кращою.<br>\x0a\x20\x20\x20\x20\x20\x20Приведений\x20збиток\x20від\x20перерв\x20('+_0x5c111d(_0x1311f7,0x1)+_0x3bd78f(0xa6)+_0x5c111d(_0x4e77cb,0x1)+_0x3bd78f(0x1f2),_0x1e62d4+=_0x3bd78f(0xa9),_0x4b95bc['innerHTML']=_0x1e62d4;}function _0x3b459c(_0x12d3d2,_0xf35d12,_0x592a6a){const _0x53cd28=_0x59c43c,_0x5d1f77=document[_0x53cd28(0x2e0)](_0x53cd28(0x247)),_0x2e5f61=_0xf35d12[_0x53cd28(0x25b)],_0x214ec2=_0xf35d12[_0x53cd28(0x2ef)],_0x11a1ae=0x1/_0x12d3d2['E'];let _0x5d66b8=_0x53cd28(0x1b6)+_0x12d3d2['id']+'</h2>';_0x5d66b8+=_0x53cd28(0xc8)+_0x2e5f61+'\x20років)\x20із\x20застосуванням\x20коефіцієнта\x20дисконтування\x20ануїтету.\x0a\x20\x20</div>',_0x5d66b8+=_0x53cd28(0x1d6),_0x5d66b8+=_0x53cd28(0x281)+_0x5c111d(_0x11a1ae,0x2)+_0x53cd28(0x17f)+_0x5c111d(_0x12d3d2['E'],0x2)+_0x53cd28(0x12e)+_0x2e5f61+_0x53cd28(0xb4)+_0x2e5f61+_0x53cd28(0x2d4)+_0x2e5f61+_0x53cd28(0x137)+_0x5c111d(_0x12d3d2['E'],0x2)+',\x5c;\x20'+_0x2e5f61+_0x53cd28(0xed)+_0x5c111d(_0x12d3d2['E'],0x2)+_0x53cd28(0x2d7)+_0x2e5f61+_0x53cd28(0xbc)+_0x5c111d(_0x12d3d2['E'],0x2)+_0x53cd28(0x1a8)+_0x5c111d(_0x214ec2,0x3)+_0x53cd28(0x2bb)+_0x5c111d(_0x214ec2,0x3)+_0x53cd28(0x200)+_0x5c111d(_0x11a1ae,0x2)+'$\x20—\x0a\x20\x20\x20\x20це\x20означає,\x20що\x20нескінченна\x20формула\x20<b>переоцінює</b>\x20приведені\x20щорічні\x20витрати\x20у\x0a\x20\x20\x20\x20<b>'+_0x5c111d(_0x11a1ae/_0x214ec2,0x2)+'</b>\x20разів\x20(на\x20<b>'+_0x5c111d((_0x11a1ae/_0x214ec2-0x1)*0x64,0x1)+_0x53cd28(0x222),_0x5d66b8+=_0x53cd28(0x21f);const _0x4356b0=_0xf35d12[_0x53cd28(0x2cb)]<=_0x592a6a[_0x53cd28(0x2cb)]?_0x53cd28(0x209):'Кільцева',_0x41e52c=_0xf35d12[_0x53cd28(0x212)]<=_0x592a6a[_0x53cd28(0x212)]?_0x53cd28(0x209):_0x53cd28(0x2fa);_0x5d66b8+=_0x53cd28(0x165)+_0x5c111d(_0x11a1ae,0x2)+_0x53cd28(0x1e1)+_0x5c111d(_0xf35d12['K'],0x1)+_0x53cd28(0x255)+_0x5c111d(_0x592a6a['K'],0x1)+_0x53cd28(0x1f1)+_0x5c111d((_0xf35d12['Be']+_0xf35d12['Bvtr'])/_0x12d3d2['E'],0x1)+_0x53cd28(0x255)+_0x5c111d((_0x592a6a['Be']+_0x592a6a[_0x53cd28(0x17e)])/_0x12d3d2['E'],0x1)+_0x53cd28(0x226)+_0x5c111d(_0xf35d12[_0x53cd28(0x2cb)],0x1)+_0x53cd28(0x139)+(_0x4356b0==='Радіальна'?'\x20✅':'')+_0x53cd28(0x292)+_0x5c111d(_0x592a6a[_0x53cd28(0x2cb)],0x1)+_0x53cd28(0x139)+(_0x4356b0===_0x53cd28(0x2fa)?'\x20✅':'')+_0x53cd28(0x2a2)+_0x2e5f61+_0x53cd28(0x1d4)+_0x5c111d(_0x214ec2,0x3)+'$)</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$K$,\x20тис.ум.од.</td><td>'+_0x5c111d(_0xf35d12['K'],0x1)+_0x53cd28(0x255)+_0x5c111d(_0x592a6a['K'],0x1)+'</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>$(B_e\x20+\x20B_{\x5ctext{втр}})\x20\x5ccdot\x20a$,\x20тис.ум.од.</td><td>'+_0x5c111d((_0xf35d12['Be']+_0xf35d12[_0x53cd28(0x17e)])*_0x214ec2,0x1)+_0x53cd28(0x255)+_0x5c111d((_0x592a6a['Be']+_0x592a6a[_0x53cd28(0x17e)])*_0x214ec2,0x1)+_0x53cd28(0xfa)+_0x2e5f61+_0x53cd28(0x141)+_0x5c111d(_0xf35d12[_0x53cd28(0x212)],0x1)+_0x53cd28(0x139)+(_0x41e52c===_0x53cd28(0x209)?'\x20✅':'')+_0x53cd28(0x292)+_0x5c111d(_0x592a6a[_0x53cd28(0x212)],0x1)+_0x53cd28(0x139)+(_0x41e52c==='Кільцева'?'\x20✅':'')+'</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left;font-weight:600\x22\x20colspan=\x223\x22>Порівняння</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Різниця\x20$B_{\x5ctext{ДС}}^{\x5cinfty}\x20-\x20B_{\x5ctext{ДС}}^{'+_0x2e5f61+_0x53cd28(0xd0)+_0x5c111d(_0xf35d12[_0x53cd28(0x2cb)]-_0xf35d12['NPV'],0x1)+'\x20('+_0x5c111d((_0xf35d12[_0x53cd28(0x2cb)]-_0xf35d12[_0x53cd28(0x212)])/_0xf35d12[_0x53cd28(0x2cb)]*0x64,0x1)+'%)</td>\x0a\x20\x20\x20\x20\x20\x20<td>'+_0x5c111d(_0x592a6a[_0x53cd28(0x2cb)]-_0x592a6a['NPV'],0x1)+'\x20('+_0x5c111d((_0x592a6a[_0x53cd28(0x2cb)]-_0x592a6a[_0x53cd28(0x212)])/_0x592a6a[_0x53cd28(0x2cb)]*0x64,0x1)+_0x53cd28(0x107)+_0x5c111d(_0xf35d12['K']/_0xf35d12[_0x53cd28(0x2cb)]*0x64,0x1)+_0x53cd28(0x28c)+_0x5c111d(_0x592a6a['K']/_0x592a6a[_0x53cd28(0x2cb)]*0x64,0x1)+'%</td></tr>\x0a\x20\x20\x20\x20<tr><td\x20style=\x22text-align:left\x22>Частка\x20$K$\x20в\x20$B_{\x5ctext{ДС}}^{'+_0x2e5f61+_0x53cd28(0xd0)+_0x5c111d(_0xf35d12['K']/_0xf35d12['NPV']*0x64,0x1)+_0x53cd28(0x28c)+_0x5c111d(_0x592a6a['K']/_0x592a6a['NPV']*0x64,0x1)+_0x53cd28(0x11a),_0x5d66b8+=_0x53cd28(0x185)+_0x2e5f61+'}$\x20(NPV)\x20—\x20дисконтовані\x20витрати\x20зі\x20скінченним\x20горизонтом\x20'+_0x2e5f61+_0x53cd28(0x1ae)+_0x2e5f61+_0x53cd28(0x1ea)+_0x2e5f61+_0x53cd28(0x230);_0x4356b0!==_0x41e52c?_0x5d66b8+=_0x53cd28(0x157)+_0x2e5f61+'\x20років\x20оптимальний\x20варіант\x20<b>змінився</b>:\x0a\x20\x20\x20\x20\x20\x20за\x20$B_{\x5ctext{ДС}}^{\x5cinfty}$\x20—\x20'+_0x4356b0['toLowerCase']()+_0x53cd28(0x1cb)+_0x41e52c[_0x53cd28(0x280)]()+_0x53cd28(0x155):_0x5d66b8+=_0x53cd28(0xef)+_0x4356b0[_0x53cd28(0x280)]()+'а\x20мережа</b>)\x20не\x20змінюється\x20при\x20переході\x20до\x20скінченного\x20горизонту\x20'+_0x2e5f61+'\x20років.</div>';_0x5d66b8+='<h3>Наочне\x20порівняння:\x20нескінченний\x20vs\x20скінченний\x20горизонт</h3>',_0x5d66b8+=_0x53cd28(0x244)+_0x5c111d((_0x11a1ae/_0x214ec2-0x1)*0x64,0x1)+_0x53cd28(0x23a);const _0x154692=Math['max'](_0xf35d12[_0x53cd28(0x2cb)],_0x592a6a['BDS'])*1.05;function _0x383dc1(_0xe84a7){return(_0xe84a7/_0x154692*0x64)['toFixed'](0x1);}const _0x774bc4=_0x383dc1(_0xf35d12['K']),_0x271305=_0x383dc1((_0xf35d12['Be']+_0xf35d12['Bvtr'])/_0x12d3d2['E']),_0x2f7446=_0x383dc1((_0xf35d12['Be']+_0xf35d12[_0x53cd28(0x17e)])*_0x214ec2),_0x3a5fb2=_0x383dc1(_0x592a6a['K']),_0x16f0b7=_0x383dc1((_0x592a6a['Be']+_0x592a6a['Bvtr'])/_0x12d3d2['E']),_0x36c41e=_0x383dc1((_0x592a6a['Be']+_0x592a6a['Bvtr'])*_0x214ec2);_0x5d66b8+=_0x53cd28(0x1a6)+_0x774bc4+'%;background:#1a5276;border-radius:3px\x203px\x200\x200;position:relative\x22\x20title=\x22K\x20=\x20'+_0x5c111d(_0xf35d12['K'],0x1)+_0x53cd28(0x2ae)+_0x271305+_0x53cd28(0x254)+_0x5c111d((_0xf35d12['Be']+_0xf35d12[_0x53cd28(0x17e)])/_0x12d3d2['E'],0x1)+_0x53cd28(0x28f)+_0x5c111d(_0xf35d12['BDS'],0x1)+_0x53cd28(0x288)+_0x774bc4+'%;background:#1a5276;border-radius:3px\x203px\x200\x200;position:relative\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<span\x20style=\x22position:absolute;left:50%;top:50%;transform:translate(-50%,-50%);font-size:.72rem;color:#fff;white-space:nowrap\x22>K</span>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22height:'+_0x2f7446+_0x53cd28(0x1ad)+_0x5c111d(_0xf35d12['NPV'],0x1)+_0x53cd28(0x2b2)+_0x2e5f61+_0x53cd28(0x1cd)+_0x3a5fb2+_0x53cd28(0x1fd)+_0x16f0b7+_0x53cd28(0x24f)+_0x5c111d(_0x592a6a[_0x53cd28(0x2cb)],0x1)+'</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22font-size:.72rem;font-weight:600;color:var(--text2);margin-top:.1rem\x22>$B_{\x5ctext{ДС}}^{\x5cinfty}$</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22text-align:center;width:90px\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22display:flex;flex-direction:column-reverse;height:200px\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20style=\x22height:'+_0x3a5fb2+_0x53cd28(0x1fd)+_0x36c41e+_0x53cd28(0x1ad)+_0x5c111d(_0x592a6a[_0x53cd28(0x212)],0x1)+_0x53cd28(0x2b2)+_0x2e5f61+_0x53cd28(0x2df),_0x5d66b8+=_0x53cd28(0x276)+_0x2e5f61+'\x20р.)</span>\x0a\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20</div>\x0a\x20\x20</div>',_0x5d1f77[_0x53cd28(0x1aa)]=_0x5d66b8;}function _0x1f2103(_0x3339d2){const _0x203dce=_0x59c43c,_0x515de6=_0x3339d2['v'],_0x35c396=_0x3339d2[_0x203dce(0x2b5)]||_0x3339d2[_0x203dce(0x1b3)],_0x3c8ff7=_0x3339d2[_0x203dce(0x2a3)]||_0x3339d2[_0x203dce(0x2ad)],_0x166ba8=document['getElementById'](_0x203dce(0x2cf));Object['values'](_0x45eab8)[_0x203dce(0x2e3)](_0x22e2cd=>{const _0x454465=_0x203dce;if(_0x22e2cd&&_0x22e2cd[_0x454465(0x16c)])_0x22e2cd['destroy']();}),_0x45eab8={};const _0x39d365=_0x203dce(0x202),_0xdcac1b=_0x203dce(0x253),_0x302e3d=_0x203dce(0x202),_0x4f8d60=_0x203dce(0x253),_0x4f0ccc=_0x203dce(0x2af);let _0x5b4156=_0x203dce(0x238)+_0x515de6['id']+_0x203dce(0x14b);_0x5b4156+=_0x203dce(0x27f),_0x5b4156+=_0x203dce(0xb2),_0x5b4156+=_0x203dce(0x2cd),_0x5b4156+=_0x203dce(0x2a4),_0x5b4156+='<h3>5.\x20Каскадна\x20діаграма\x20формування\x20$B_{\x5ctext{ДС}}$\x20(оптимальний\x20варіант)</h3>\x0a\x20\x20<div\x20class=\x22note\x20note-info\x22\x20style=\x22font-size:.85rem\x22>Покрокове\x20накопичення:\x20від\x20капіталовкладень\x20через\x20приведені\x20експлуатаційні\x20витрати\x20до\x20підсумкових\x20дисконтованих\x20витрат.</div>\x0a\x20\x20<div\x20class=\x22chart-wrap\x22><canvas\x20id=\x22chWaterfall\x22></canvas></div>',_0x5b4156+=_0x203dce(0x2c8),_0x5b4156+=_0x203dce(0x2ab),_0x5b4156+=_0x203dce(0xda),_0x166ba8[_0x203dce(0x1aa)]=_0x5b4156,_0x552001(),setTimeout(()=>{_0x488436(_0x515de6,_0x35c396,_0x3c8ff7);},0x32);}function _0x488436(_0x151fc6,_0x2abdbb,_0x4cf981){const _0xa73bfa=_0x59c43c,_0x186fd4='rgba(26,\x2082,\x20118,\x200.85)',_0xf9885=_0xa73bfa(0x2fb),_0x3dde24=_0xe97be=>Number(_0xe97be)[_0xa73bfa(0x12f)](0x1),_0x2a0c36=document['getElementById'](_0xa73bfa(0x270));if(_0x2a0c36){const _0x4fdab8=_0x2abdbb['Be']/_0x151fc6['E'],_0x221974=_0x2abdbb['Bvtr']/_0x151fc6['E'],_0x2424ec=_0x4cf981['Be']/_0x151fc6['E'],_0x32087f=_0x4cf981[_0xa73bfa(0x17e)]/_0x151fc6['E'];_0x45eab8['c1']=new Chart(_0x2a0c36,{'type':'bar','data':{'labels':[_0xa73bfa(0x1a1),'Be/E\x20(експлуатаційні)',_0xa73bfa(0x22e)],'datasets':[{'label':_0xa73bfa(0x209),'data':[_0x2abdbb['K'],_0x4fdab8,_0x221974],'backgroundColor':_0x186fd4,'borderWidth':0x0,'borderRadius':0x3},{'label':_0xa73bfa(0x2fa),'data':[_0x4cf981['K'],_0x2424ec,_0x32087f],'backgroundColor':_0xf9885,'borderWidth':0x0,'borderRadius':0x3}]},'options':{'responsive':!![],'plugins':{'title':{'display':!![],'text':'Складові\x20BДС\x20—\x20порівняння\x20варіантів\x20(тис.ум.од.)','font':{'size':0xe,'weight':'bold'}},'tooltip':{'callbacks':{'label':_0x43954b=>_0x43954b[_0xa73bfa(0xd2)][_0xa73bfa(0x229)]+':\x20'+_0x3dde24(_0x43954b[_0xa73bfa(0x1fe)]['y'])+_0xa73bfa(0x12a)}},'legend':{'position':'top'}},'scales':{'y':{'beginAtZero':!![],'title':{'display':!![],'text':_0xa73bfa(0x2a5)},'grid':{'color':_0xa73bfa(0xdf)}},'x':{'grid':{'display':![]}}}}});}const _0x337bc9=document[_0xa73bfa(0x2e0)]('chDonutRad');if(_0x337bc9){const _0x35b14b=_0x2abdbb['Be']/_0x151fc6['E'],_0x5b665b=_0x2abdbb['Bvtr']/_0x151fc6['E'],_0x330716=_0x2abdbb[_0xa73bfa(0x2cb)],_0x1fbbaf=(_0x2abdbb['K']/_0x330716*0x64)[_0xa73bfa(0x12f)](0x1),_0x1b703b=(_0x35b14b/_0x330716*0x64)[_0xa73bfa(0x12f)](0x1),_0x5ab2ff=(_0x5b665b/_0x330716*0x64)[_0xa73bfa(0x12f)](0x1);_0x45eab8[_0xa73bfa(0x2eb)]=new Chart(_0x337bc9,{'type':_0xa73bfa(0x250),'data':{'labels':[_0xa73bfa(0x2f7)+_0x3dde24(_0x2abdbb['K'])+'\x20тис.\x20('+_0x1fbbaf+'%)',_0xa73bfa(0x106)+_0x3dde24(_0x35b14b)+_0xa73bfa(0x123)+_0x1b703b+'%)',_0xa73bfa(0x11b)+_0x3dde24(_0x5b665b)+_0xa73bfa(0x123)+_0x5ab2ff+'%)'],'datasets':[{'data':[_0x2abdbb['K'],_0x35b14b,_0x5b665b],'backgroundColor':[_0xa73bfa(0x202),'#2980b9',_0xa73bfa(0x2af)],'borderWidth':0x2,'borderColor':_0xa73bfa(0x183)}]},'options':{'responsive':!![],'plugins':{'title':{'display':!![],'text':_0xa73bfa(0x1bc)+_0x3dde24(_0x330716)+_0xa73bfa(0x12a),'font':{'size':0xd,'weight':_0xa73bfa(0xcc)},'padding':{'bottom':0x4}},'tooltip':{'callbacks':{'label':_0x2634c0=>{const _0x32210e=_0xa73bfa,_0x51c3af=(_0x2634c0[_0x32210e(0x1fe)]/_0x330716*0x64)[_0x32210e(0x12f)](0x1);return _0x3dde24(_0x2634c0[_0x32210e(0x1fe)])+'\x20тис.ум.од.\x20('+_0x51c3af+'%)';}}},'legend':{'position':_0xa73bfa(0x2b0),'labels':{'font':{'size':0xb},'padding':0xc,'usePointStyle':!![],'pointStyle':'rectRounded'}}},'cutout':_0xa73bfa(0x2f4),'layout':{'padding':{'bottom':0x5}}}});}const _0x3688bb=document[_0xa73bfa(0x2e0)](_0xa73bfa(0x246));if(_0x3688bb){const _0x4b100e=_0x4cf981['Be']/_0x151fc6['E'],_0xbb099b=_0x4cf981['Bvtr']/_0x151fc6['E'],_0x19d56f=_0x4cf981['BDS'],_0x4ee9d2=(_0x4cf981['K']/_0x19d56f*0x64)[_0xa73bfa(0x12f)](0x1),_0x9d019f=(_0x4b100e/_0x19d56f*0x64)[_0xa73bfa(0x12f)](0x1),_0xe0990d=(_0xbb099b/_0x19d56f*0x64)[_0xa73bfa(0x12f)](0x1);_0x45eab8['c2b']=new Chart(_0x3688bb,{'type':_0xa73bfa(0x250),'data':{'labels':[_0xa73bfa(0x2f7)+_0x3dde24(_0x4cf981['K'])+_0xa73bfa(0x123)+_0x4ee9d2+'%)',_0xa73bfa(0x106)+_0x3dde24(_0x4b100e)+_0xa73bfa(0x123)+_0x9d019f+'%)',_0xa73bfa(0x11b)+_0x3dde24(_0xbb099b)+_0xa73bfa(0x123)+_0xe0990d+'%)'],'datasets':[{'data':[_0x4cf981['K'],_0x4b100e,_0xbb099b],'backgroundColor':[_0xa73bfa(0x202),_0xa73bfa(0x253),'#e67e22'],'borderWidth':0x2,'borderColor':_0xa73bfa(0x183)}]},'options':{'responsive':!![],'plugins':{'title':{'display':!![],'text':'Кільцева\x20—\x20BДС\x20=\x20'+_0x3dde24(_0x19d56f)+_0xa73bfa(0x12a),'font':{'size':0xd,'weight':_0xa73bfa(0xcc)},'padding':{'bottom':0x4}},'tooltip':{'callbacks':{'label':_0x111689=>{const _0x6c4a80=_0xa73bfa,_0x15db98=(_0x111689['parsed']/_0x19d56f*0x64)[_0x6c4a80(0x12f)](0x1);return _0x3dde24(_0x111689[_0x6c4a80(0x1fe)])+_0x6c4a80(0x1ec)+_0x15db98+'%)';}}},'legend':{'position':_0xa73bfa(0x2b0),'labels':{'font':{'size':0xb},'padding':0xc,'usePointStyle':!![],'pointStyle':'rectRounded'}}},'cutout':'40%','layout':{'padding':{'bottom':0x5}}}});}const _0x10033f=document['getElementById']('chLosses');_0x10033f&&(_0x45eab8['c3']=new Chart(_0x10033f,{'type':'bar','data':{'labels':['Втрати\x20в\x20лініях\x20(ΔWл)','Втрати\x20в\x20трансформаторах\x20(ΔWтр)','Сумарні\x20(ΔWΣ)'],'datasets':[{'label':_0xa73bfa(0x209),'data':[_0x2abdbb[_0xa73bfa(0xc5)]/0xf4240,_0x2abdbb[_0xa73bfa(0x1ab)]/0xf4240,_0x2abdbb[_0xa73bfa(0x262)]/0xf4240],'backgroundColor':_0x186fd4,'borderRadius':0x3},{'label':_0xa73bfa(0x2fa),'data':[_0x4cf981[_0xa73bfa(0xc5)]/0xf4240,_0x4cf981[_0xa73bfa(0x1ab)]/0xf4240,_0x4cf981[_0xa73bfa(0x262)]/0xf4240],'backgroundColor':_0xf9885,'borderRadius':0x3}]},'options':{'responsive':!![],'plugins':{'title':{'display':!![],'text':_0xa73bfa(0x17c),'font':{'size':0xe,'weight':_0xa73bfa(0xcc)}},'tooltip':{'callbacks':{'label':_0x15344e=>_0x15344e['dataset'][_0xa73bfa(0x229)]+':\x20'+Number(_0x15344e[_0xa73bfa(0x1fe)]['y'])[_0xa73bfa(0x12f)](0x3)+_0xa73bfa(0x178)}},'legend':{'position':'top'}},'scales':{'y':{'beginAtZero':!![],'title':{'display':!![],'text':'×10⁶\x20кВт·год'},'grid':{'color':'rgba(0,0,0,.06)'}},'x':{'grid':{'display':![]}}}}}));const _0x487538=document[_0xa73bfa(0x2e0)](_0xa73bfa(0x28e));if(_0x487538){const _0x31d635=[],_0x17be3d=[],_0x95f67e=[];let _0xdaef2=null,_0x50a740=null;for(let _0x1d6460=0.05;_0x1d6460<=0.4;_0x1d6460+=0.01){_0x31d635['push'](_0x1d6460);const _0x4ee6e9=(_0x2abdbb['Be']+_0x2abdbb[_0xa73bfa(0x17e)])/_0x1d6460+_0x2abdbb['K'],_0x599b07=(_0x4cf981['Be']+_0x4cf981['Bvtr'])/_0x1d6460+_0x4cf981['K'];_0x17be3d[_0xa73bfa(0x1c5)](_0x4ee6e9),_0x95f67e['push'](_0x599b07);const _0x5688f8=_0x4ee6e9-_0x599b07;if(_0x50a740!==null&&_0x50a740*_0x5688f8<0x0&&_0xdaef2===null){const _0xcbb9f3=_0x1d6460-0.01,_0x24fcc6=(_0x2abdbb['Be']+_0x2abdbb[_0xa73bfa(0x17e)])/_0xcbb9f3+_0x2abdbb['K'],_0x36f126=(_0x4cf981['Be']+_0x4cf981['Bvtr'])/_0xcbb9f3+_0x4cf981['K'];_0xdaef2=_0xcbb9f3+0.01*Math[_0xa73bfa(0x211)](_0x50a740)/(Math[_0xa73bfa(0x211)](_0x50a740)+Math[_0xa73bfa(0x211)](_0x5688f8));}_0x50a740=_0x5688f8;}const _0x81f40=[{'label':_0xa73bfa(0x209),'data':_0x17be3d,'borderColor':_0xa73bfa(0x202),'backgroundColor':_0xa73bfa(0x126),'borderWidth':2.5,'fill':!![],'pointRadius':0x0,'tension':0.3},{'label':_0xa73bfa(0x2fa),'data':_0x95f67e,'borderColor':'#2980b9','backgroundColor':_0xa73bfa(0x24c),'borderWidth':2.5,'fill':!![],'pointRadius':0x0,'tension':0.3},{'label':_0xa73bfa(0x199)+_0x5c111d(_0x151fc6['E'],0x2),'data':_0x31d635[_0xa73bfa(0x9d)](_0x498b77=>Math[_0xa73bfa(0x211)](_0x498b77-_0x151fc6['E'])<0.005?Math[_0xa73bfa(0x2e8)](_0x17be3d[_0x31d635[_0xa73bfa(0x25d)](_0x498b77)],_0x95f67e[_0x31d635[_0xa73bfa(0x25d)](_0x498b77)])*1.02:null),'borderColor':_0xa73bfa(0x133),'pointBackgroundColor':_0xa73bfa(0x133),'pointRadius':0x7,'pointStyle':'triangle','showLine':![],'pointBorderWidth':0x0}];let _0x114c57=_0xa73bfa(0x156)+_0x5c111d(_0x151fc6['E'],0x2);_0xdaef2!==null&&(_0x114c57+=_0xa73bfa(0x1b9)+_0xdaef2[_0xa73bfa(0x12f)](0x3)),_0x45eab8['c4']=new Chart(_0x487538,{'type':_0xa73bfa(0x132),'data':{'labels':_0x31d635[_0xa73bfa(0x9d)](_0xec44fa=>_0xec44fa[_0xa73bfa(0x12f)](0x2)),'datasets':_0x81f40},'options':{'responsive':!![],'plugins':{'title':{'display':!![],'text':_0xa73bfa(0x23e),'font':{'size':0xe,'weight':_0xa73bfa(0xcc)}},'subtitle':{'display':!![],'text':_0x114c57,'font':{'size':0xc,'style':_0xa73bfa(0x265)},'color':'#c0392b','padding':{'bottom':0xa}},'tooltip':{'callbacks':{'label':_0x14e1eb=>_0x14e1eb[_0xa73bfa(0xd2)]['label']+':\x20'+_0x3dde24(_0x14e1eb[_0xa73bfa(0x1fe)]['y'])+_0xa73bfa(0x242)+_0x14e1eb[_0xa73bfa(0x229)]}},'legend':{'position':_0xa73bfa(0xa7)}},'scales':{'x':{'title':{'display':!![],'text':'Норма\x20дисконту\x20E'},'grid':{'color':_0xa73bfa(0xfe)},'ticks':{'callback':(_0xe818fe,_0x11e6ce)=>_0x11e6ce%0x5===0x0?_0x31d635[_0x11e6ce][_0xa73bfa(0x12f)](0x2):''}},'y':{'title':{'display':!![],'text':_0xa73bfa(0x26f)},'grid':{'color':_0xa73bfa(0xdf)}}},'interaction':{'intersect':![],'mode':_0xa73bfa(0x13b)}}});}const _0x4c4add=document[_0xa73bfa(0x2e0)](_0xa73bfa(0xdb));if(_0x4c4add){const _0x337627=_0x2abdbb[_0xa73bfa(0x2cb)]<=_0x4cf981['BDS'],_0x57f877=_0x337627?_0x2abdbb:_0x4cf981,_0x3a4b64=_0x337627?_0xa73bfa(0x209):'Кільцева',_0x4b139=_0x57f877['KL'],_0x10a0f7=_0x57f877[_0xa73bfa(0x23b)],_0x5c86d3=_0x57f877['Be']/_0x151fc6['E'],_0x310633=_0x57f877[_0xa73bfa(0x17e)]/_0x151fc6['E'],_0x54957a=_0x57f877[_0xa73bfa(0x2cb)],_0x41472=['Кл\x20(лінії)','Кпс\x20(підстанції)',_0xa73bfa(0xe3),'Bвтр/E\x20(втрати)','BДС\x20(підсумок)'],_0x1c54f9=[0x0,_0x4b139,_0x4b139+_0x10a0f7,_0x4b139+_0x10a0f7+_0x5c86d3,0x0],_0x358007=[_0x4b139,_0x4b139+_0x10a0f7,_0x4b139+_0x10a0f7+_0x5c86d3,_0x54957a,_0x54957a],_0x14d541=['#1a5276',_0xa73bfa(0xfc),_0xa73bfa(0x253),_0xa73bfa(0x2af),_0xa73bfa(0x1db)];_0x45eab8['c5']=new Chart(_0x4c4add,{'type':'bar','data':{'labels':_0x41472,'datasets':[{'label':_0x3a4b64+_0xa73bfa(0x1d7),'data':_0x358007[_0xa73bfa(0x9d)]((_0x2b4412,_0x510551)=>_0x2b4412-_0x1c54f9[_0x510551]),'backgroundColor':_0x14d541,'borderRadius':0x3,'borderSkipped':![]},{'label':'_base','data':_0x1c54f9,'backgroundColor':_0xa73bfa(0x208),'borderWidth':0x0,'borderSkipped':![]}]},'options':{'responsive':!![],'plugins':{'title':{'display':!![],'text':_0xa73bfa(0xe7)+_0x3a4b64+'\x20('+_0x3dde24(_0x54957a)+'\x20тис.ум.од.)','font':{'size':0xe,'weight':_0xa73bfa(0xcc)}},'tooltip':{'callbacks':{'label':_0x15ef0f=>{const _0x1e7b89=_0xa73bfa;if(_0x15ef0f[_0x1e7b89(0x18a)]===0x1)return null;return _0x41472[_0x15ef0f[_0x1e7b89(0x1bf)]]+':\x20'+_0x3dde24(_0x15ef0f[_0x1e7b89(0x1fe)]['y'])+_0x1e7b89(0x12a);}},'filter':_0x2ccda2=>_0x2ccda2[_0xa73bfa(0x18a)]===0x0},'legend':{'display':![]}},'scales':{'x':{'stacked':!![],'grid':{'display':![]}},'y':{'stacked':!![],'beginAtZero':!![],'title':{'display':!![],'text':_0xa73bfa(0x2a5)},'grid':{'color':'rgba(0,0,0,.06)'}}}}});}const _0x37b7d2=document[_0xa73bfa(0x2e0)](_0xa73bfa(0x231));if(_0x37b7d2){const _0x27cc02=[],_0x3426b1=[],_0x23a263=[];let _0x1ce2f1=null,_0x5dba06=null;for(let _0x47477c=0x1;_0x47477c<=0x14;_0x47477c+=0.5){_0x27cc02[_0xa73bfa(0x1c5)](_0x47477c);const _0x1f47b9=_0x47477c*_0x2abdbb[_0xa73bfa(0x262)]/0x3e8/_0x151fc6[_0xa73bfa(0xd7)],_0x5d4ebf=_0x47477c*_0x4cf981[_0xa73bfa(0x262)]/0x3e8/_0x151fc6[_0xa73bfa(0xd7)],_0x3ea54b=(_0x2abdbb['Be']+_0x1f47b9)/_0x151fc6['E']+_0x2abdbb['K'],_0x8946fe=(_0x4cf981['Be']+_0x5d4ebf)/_0x151fc6['E']+_0x4cf981['K'];_0x3426b1[_0xa73bfa(0x1c5)](_0x3ea54b),_0x23a263[_0xa73bfa(0x1c5)](_0x8946fe);const _0x410eea=_0x3ea54b-_0x8946fe;if(_0x5dba06!==null&&_0x5dba06*_0x410eea<0x0&&_0x1ce2f1===null){const _0x45cc51=_0x47477c-0.5;_0x1ce2f1=_0x45cc51+0.5*Math[_0xa73bfa(0x211)](_0x5dba06)/(Math[_0xa73bfa(0x211)](_0x5dba06)+Math[_0xa73bfa(0x211)](_0x410eea));}_0x5dba06=_0x410eea;}let _0x1ba9dd=_0xa73bfa(0xfd)+_0x5c111d(_0x151fc6['Cvx'],0x1)+'\x20грн/кВт·год';_0x1ce2f1!==null&&(_0x1ba9dd+=_0xa73bfa(0x291)+_0x1ce2f1[_0xa73bfa(0x12f)](0x1)+_0xa73bfa(0x1de)),_0x45eab8['c6']=new Chart(_0x37b7d2,{'type':_0xa73bfa(0x132),'data':{'labels':_0x27cc02[_0xa73bfa(0x9d)](_0x3b781a=>_0x3b781a[_0xa73bfa(0x12f)](0x1)),'datasets':[{'label':_0xa73bfa(0x209),'data':_0x3426b1,'borderColor':_0xa73bfa(0x202),'backgroundColor':_0xa73bfa(0x126),'borderWidth':2.5,'fill':!![],'pointRadius':0x0,'tension':0.3},{'label':_0xa73bfa(0x2fa),'data':_0x23a263,'borderColor':_0xa73bfa(0x253),'backgroundColor':_0xa73bfa(0x24c),'borderWidth':2.5,'fill':!![],'pointRadius':0x0,'tension':0.3},{'label':'Цсер\x20=\x20'+_0x5c111d(_0x151fc6[_0xa73bfa(0x282)],0x1),'data':_0x27cc02[_0xa73bfa(0x9d)](_0xbda4e1=>Math[_0xa73bfa(0x211)](_0xbda4e1-_0x151fc6[_0xa73bfa(0x282)])<0.3?Math[_0xa73bfa(0x2e8)](_0x3426b1[_0x27cc02[_0xa73bfa(0x25d)](_0xbda4e1)],_0x23a263[_0x27cc02[_0xa73bfa(0x25d)](_0xbda4e1)])*1.02:null),'borderColor':_0xa73bfa(0x133),'pointBackgroundColor':_0xa73bfa(0x133),'pointRadius':0x7,'pointStyle':_0xa73bfa(0x149),'showLine':![],'pointBorderWidth':0x0}]},'options':{'responsive':!![],'plugins':{'title':{'display':!![],'text':_0xa73bfa(0x300),'font':{'size':0xe,'weight':_0xa73bfa(0xcc)}},'subtitle':{'display':!![],'text':_0x1ba9dd,'font':{'size':0xc,'style':'italic'},'color':_0xa73bfa(0x133),'padding':{'bottom':0xa}},'tooltip':{'callbacks':{'label':_0x475f10=>_0x475f10[_0xa73bfa(0xd2)][_0xa73bfa(0x229)]+':\x20'+_0x3dde24(_0x475f10[_0xa73bfa(0x1fe)]['y'])+_0xa73bfa(0x2c9)+_0x475f10['label']}},'legend':{'position':_0xa73bfa(0xa7)}},'scales':{'x':{'title':{'display':!![],'text':_0xa73bfa(0x184)},'grid':{'color':'rgba(0,0,0,.04)'},'ticks':{'callback':(_0x3dfa01,_0x26a6b0)=>_0x26a6b0%0x4===0x0?_0x27cc02[_0x26a6b0][_0xa73bfa(0x12f)](0x1):''}},'y':{'title':{'display':!![],'text':'BДС,\x20тис.ум.од.'},'grid':{'color':'rgba(0,0,0,.06)'}}},'interaction':{'intersect':![],'mode':_0xa73bfa(0x13b)}}});}const _0x19dad5=document[_0xa73bfa(0x2e0)](_0xa73bfa(0x1f4));if(_0x19dad5){const _0x59c353=[],_0x54f845=[],_0x4a12c7=[];let _0x4f19ad=null,_0x382911=null;function _0x1ee894(_0x5960b2,_0x38ec54,_0x2f5bed,_0x24d340,_0xe5dd7){const _0x2536bf=_0xa73bfa,_0xfb6ad6=Math['pow'](0.124+_0xe5dd7/0x2710,0x2)*0x2238;let _0xe102fd=0x0;for(const _0x13c1a8 of _0x5960b2){const _0x4781d6=_0x13c1a8['P']*_0x13c1a8['P']+_0x13c1a8['Q']*_0x13c1a8['Q'],_0xc57d0d=_0x151fc6[_0x2536bf(0xf5)]*_0x151fc6[_0x2536bf(0xf5)];_0xe102fd+=_0x4781d6/_0xc57d0d*_0x13c1a8['r']*_0xfb6ad6*0x3e8;}let _0x51fa6a=0x0,_0x1d52fd=0x0;for(const _0x2abe0a of _0x38ec54){const _0x42f16c=_0x33462c[_0x2abe0a['tr']];if(!_0x42f16c)continue;const _0x49cbd3=_0x2abe0a['P']/_0x151fc6[_0x2536bf(0x177)],_0x11ea8f=_0x49cbd3/(_0x2abe0a['nTr']*_0x42f16c['S']);_0x51fa6a+=_0x2abe0a[_0x2536bf(0x21e)]*_0x42f16c[_0x2536bf(0x2e2)]*0x2238,_0x1d52fd+=_0x2abe0a['nTr']*_0x42f16c[_0x2536bf(0x181)]*_0x11ea8f*_0x11ea8f*_0xfb6ad6;}const _0x3ba12b=_0x151fc6[_0x2536bf(0x282)]*(_0xe102fd+_0x51fa6a+_0x1d52fd)/0x3e8/_0x151fc6['eurRate'];return _0x2f5bed+(_0x24d340+_0x3ba12b)/_0x151fc6['E'];}for(let _0x173c07=0x7d0;_0x173c07<=0x1f40;_0x173c07+=0xc8){_0x59c353[_0xa73bfa(0x1c5)](_0x173c07);const _0x169ddb=_0x1ee894(_0x151fc6[_0xa73bfa(0xce)][_0xa73bfa(0x239)],_0x151fc6[_0xa73bfa(0xce)]['subs'],_0x2abdbb['K'],_0x2abdbb['Be'],_0x173c07),_0x493502=_0x1ee894(_0x151fc6[_0xa73bfa(0x1d5)][_0xa73bfa(0x239)],_0x151fc6[_0xa73bfa(0x1d5)]['subs'],_0x4cf981['K'],_0x4cf981['Be'],_0x173c07);_0x54f845[_0xa73bfa(0x1c5)](_0x169ddb),_0x4a12c7[_0xa73bfa(0x1c5)](_0x493502);const _0x28c563=_0x169ddb-_0x493502;if(_0x382911!==null&&_0x382911*_0x28c563<0x0&&_0x4f19ad===null){const _0x466a18=_0x173c07-0xc8;_0x4f19ad=_0x466a18+0xc8*Math['abs'](_0x382911)/(Math[_0xa73bfa(0x211)](_0x382911)+Math[_0xa73bfa(0x211)](_0x28c563));}_0x382911=_0x28c563;}let _0x3b220f=_0xa73bfa(0x21c)+_0x151fc6[_0xa73bfa(0x27d)]+'\x20год';_0x4f19ad!==null&&(_0x3b220f+=_0xa73bfa(0x2b7)+Math['round'](_0x4f19ad)+_0xa73bfa(0x148)),_0x45eab8['c7']=new Chart(_0x19dad5,{'type':_0xa73bfa(0x132),'data':{'labels':_0x59c353['map'](_0x233343=>_0x233343['toString']()),'datasets':[{'label':_0xa73bfa(0x209),'data':_0x54f845,'borderColor':_0xa73bfa(0x202),'backgroundColor':_0xa73bfa(0x126),'borderWidth':2.5,'fill':!![],'pointRadius':0x0,'tension':0.3},{'label':_0xa73bfa(0x2fa),'data':_0x4a12c7,'borderColor':_0xa73bfa(0x253),'backgroundColor':_0xa73bfa(0x24c),'borderWidth':2.5,'fill':!![],'pointRadius':0x0,'tension':0.3},{'label':_0xa73bfa(0x16a)+_0x151fc6[_0xa73bfa(0x27d)],'data':_0x59c353[_0xa73bfa(0x9d)](_0x557733=>Math[_0xa73bfa(0x211)](_0x557733-_0x151fc6[_0xa73bfa(0x27d)])<0x65?Math[_0xa73bfa(0x2e8)](_0x54f845[_0x59c353[_0xa73bfa(0x25d)](_0x557733)],_0x4a12c7[_0x59c353[_0xa73bfa(0x25d)](_0x557733)])*1.02:null),'borderColor':_0xa73bfa(0x133),'pointBackgroundColor':_0xa73bfa(0x133),'pointRadius':0x7,'pointStyle':_0xa73bfa(0x149),'showLine':![],'pointBorderWidth':0x0}]},'options':{'responsive':!![],'plugins':{'title':{'display':!![],'text':'Чутливість\x20BДС\x20до\x20часу\x20використання\x20максимуму\x20Tmax','font':{'size':0xe,'weight':_0xa73bfa(0xcc)}},'subtitle':{'display':!![],'text':_0x3b220f,'font':{'size':0xc,'style':_0xa73bfa(0x265)},'color':'#c0392b','padding':{'bottom':0xa}},'tooltip':{'callbacks':{'label':_0x50a06a=>_0x50a06a[_0xa73bfa(0xd2)][_0xa73bfa(0x229)]+':\x20'+_0x3dde24(_0x50a06a[_0xa73bfa(0x1fe)]['y'])+_0xa73bfa(0x127)+_0x50a06a[_0xa73bfa(0x229)]+_0xa73bfa(0x148)}},'legend':{'position':_0xa73bfa(0xa7)}},'scales':{'x':{'title':{'display':!![],'text':_0xa73bfa(0x2be)},'grid':{'color':_0xa73bfa(0xfe)},'ticks':{'callback':(_0xf1ab75,_0x228e98)=>_0x228e98%0x5===0x0?_0x59c353[_0x228e98]:''}},'y':{'title':{'display':!![],'text':_0xa73bfa(0x26f)},'grid':{'color':_0xa73bfa(0xdf)}}},'interaction':{'intersect':![],'mode':_0xa73bfa(0x13b)}}});}const _0x211add=document['getElementById'](_0xa73bfa(0x28a));if(_0x211add){const _0x389fef=[],_0x3fb3d5=[],_0x17dcfa=[];let _0x2d9f63=null,_0x50f911=null;function _0x25f7be(_0x17ba84,_0xe8da25,_0xf23a0e){const _0x1c90f0=_0xa73bfa;let _0x536ce3=0x0;for(const _0x26e4c6 of _0x17ba84){const _0x36ed9a=_0x26e4c6[_0x1c90f0(0x2fc)]>=0x2?_0x151fc6[_0x1c90f0(0x252)]:_0x151fc6['K0'];_0x536ce3+=_0x36ed9a*_0xf23a0e*_0x26e4c6['L'];}const _0x103867=_0x536ce3+_0xe8da25['KPS'],_0x6cea95=_0x151fc6[_0x1c90f0(0xc9)]/0x64*_0x536ce3+_0x151fc6[_0x1c90f0(0xf3)]/0x64*_0xe8da25[_0x1c90f0(0x23b)],_0x11e5f7=_0x151fc6['aelAmort']/0x64*_0x536ce3+_0x151fc6['aepsAmort']/0x64*_0xe8da25[_0x1c90f0(0x23b)],_0x5edbc4=_0x6cea95+_0x11e5f7;return(_0x5edbc4+_0xe8da25[_0x1c90f0(0x17e)])/_0x151fc6['E']+_0x103867;}for(let _0x4b65e8=-0x32;_0x4b65e8<=0x64;_0x4b65e8+=0x5){const _0x3f17c1=0x1+_0x4b65e8/0x64;_0x389fef[_0xa73bfa(0x1c5)](_0x4b65e8);const _0x416ab0=_0x25f7be(_0x151fc6[_0xa73bfa(0xce)]['lines'],_0x2abdbb,_0x3f17c1),_0x11477f=_0x25f7be(_0x151fc6['ring'][_0xa73bfa(0x239)],_0x4cf981,_0x3f17c1);_0x3fb3d5[_0xa73bfa(0x1c5)](_0x416ab0),_0x17dcfa['push'](_0x11477f);const _0x71c9fd=_0x416ab0-_0x11477f;if(_0x50f911!==null&&_0x50f911*_0x71c9fd<0x0&&_0x2d9f63===null){const _0x2be01d=_0x4b65e8-0x5;_0x2d9f63=_0x2be01d+0x5*Math[_0xa73bfa(0x211)](_0x50f911)/(Math['abs'](_0x50f911)+Math[_0xa73bfa(0x211)](_0x71c9fd));}_0x50f911=_0x71c9fd;}let _0xc5c412=_0xa73bfa(0x1df)+_0x3dde24(_0x151fc6['K0'])+_0xa73bfa(0x145);_0x2d9f63!==null&&(_0xc5c412+='\x20|\x20Точка\x20байдужості:\x20ΔK₀\x20≈\x20'+_0x2d9f63[_0xa73bfa(0x12f)](0x0)+'%'),_0x45eab8['c8']=new Chart(_0x211add,{'type':_0xa73bfa(0x132),'data':{'labels':_0x389fef[_0xa73bfa(0x9d)](_0x44d5e5=>(_0x44d5e5>=0x0?'+':'')+_0x44d5e5+'%'),'datasets':[{'label':_0xa73bfa(0x209),'data':_0x3fb3d5,'borderColor':_0xa73bfa(0x202),'backgroundColor':_0xa73bfa(0x126),'borderWidth':2.5,'fill':!![],'pointRadius':0x0,'tension':0.3},{'label':_0xa73bfa(0x2fa),'data':_0x17dcfa,'borderColor':_0xa73bfa(0x253),'backgroundColor':_0xa73bfa(0x24c),'borderWidth':2.5,'fill':!![],'pointRadius':0x0,'tension':0.3},{'label':_0xa73bfa(0x2ff),'data':_0x389fef[_0xa73bfa(0x9d)](_0x24a275=>Math['abs'](_0x24a275)<0x3?Math['max'](_0x3fb3d5[_0x389fef[_0xa73bfa(0x25d)](_0x24a275)],_0x17dcfa[_0x389fef['indexOf'](_0x24a275)])*1.02:null),'borderColor':_0xa73bfa(0x133),'pointBackgroundColor':'#c0392b','pointRadius':0x7,'pointStyle':_0xa73bfa(0x149),'showLine':![],'pointBorderWidth':0x0}]},'options':{'responsive':!![],'plugins':{'title':{'display':!![],'text':_0xa73bfa(0x125),'font':{'size':0xe,'weight':'bold'}},'subtitle':{'display':!![],'text':_0xc5c412,'font':{'size':0xc,'style':_0xa73bfa(0x265)},'color':_0xa73bfa(0x133),'padding':{'bottom':0xa}},'tooltip':{'callbacks':{'label':_0xcee490=>_0xcee490[_0xa73bfa(0xd2)][_0xa73bfa(0x229)]+':\x20'+_0x3dde24(_0xcee490['parsed']['y'])+_0xa73bfa(0x18b)+_0xcee490['label']}},'legend':{'position':_0xa73bfa(0xa7)}},'scales':{'x':{'title':{'display':!![],'text':_0xa73bfa(0x1c4)},'grid':{'color':_0xa73bfa(0xfe)},'ticks':{'callback':(_0x2c2f8b,_0x210dfd)=>_0x210dfd%0x4===0x0?_0x389fef[_0x210dfd]+'%':''}},'y':{'title':{'display':!![],'text':_0xa73bfa(0x26f)},'grid':{'color':'rgba(0,0,0,.06)'}}},'interaction':{'intersect':![],'mode':'index'}}});}}_0x3183da(),document[_0x59c43c(0x2e0)](_0x59c43c(0xe0))[_0x59c43c(0x29f)]('change',_0x1e5e40),document[_0x59c43c(0x2e0)](_0x59c43c(0x130))[_0x59c43c(0x29f)](_0x59c43c(0x124),_0x1e5e40),document[_0x59c43c(0x2e0)]('inputCvxPeak')[_0x59c43c(0x29f)](_0x59c43c(0x124),_0x1e5e40),document[_0x59c43c(0x2e0)](_0x59c43c(0xf8))['addEventListener'](_0x59c43c(0x124),_0x1e5e40),document[_0x59c43c(0x2e0)](_0x59c43c(0x218))['addEventListener'](_0x59c43c(0x124),_0x1e5e40),_0x1e5e40(),document[_0x59c43c(0x29f)](_0x59c43c(0x225),()=>setTimeout(_0x552001,0x12c)),window[_0x59c43c(0x29f)](_0x59c43c(0x1ed),()=>setTimeout(_0x552001,0xc8));}());
</script>
</body>
</html>