<!DOCTYPE html>
<html lang="uk">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>ЗМ 2 — Техніко-економічне порівняння варіантів електричних мереж</title>
<link href="https://fonts.googleapis.com/css2?family=Playfair+Display:wght@500;700;800&family=Source+Sans+Pro:wght@300;400;600;700&family=JetBrains+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--bg:#FAFAF7;--surface:#FFFFFF;--surface-alt:#F3F1EC;--border:#E0DDD5;--text:#2C2A25;--text-secondary:#6B6760;--accent:#8B7355;--accent-hover:#705C42;--accent-light:#F0EBE3;--success:#4A7C59;--success-bg:#EDF5EF;--warning:#B8860B;--warning-bg:#FFF8E7;--danger:#9B3A3A;--danger-bg:#FDF0F0;--info:#3A6B9B;--info-bg:#EEF4FA;--shadow-md:0 4px 12px rgba(44,42,37,0.08);--radius:8px;--radius-lg:12px}
*{margin:0;padding:0;box-sizing:border-box}
body{font-family:'Source Sans Pro',sans-serif;background:var(--bg);color:var(--text);line-height:1.65;min-height:100vh}
.header{background:linear-gradient(135deg,#2C2A25 0%,#4A4640 100%);color:#fff;padding:2.5rem 2rem 2rem;position:relative;overflow:hidden}
.header::before{content:'';position:absolute;top:-50%;right:-20%;width:500px;height:500px;background:radial-gradient(circle,rgba(139,115,85,0.15) 0%,transparent 70%);pointer-events:none}
.header-inner{max-width:1100px;margin:0 auto;position:relative;z-index:1}
.header h1{font-family:'Playfair Display',serif;font-weight:800;font-size:1.75rem;margin-bottom:0.4rem;letter-spacing:-0.01em}
.header .subtitle{font-weight:300;font-size:0.95rem;opacity:0.8;margin-bottom:1rem}
.header .meta{display:flex;flex-wrap:wrap;gap:1.2rem;font-size:0.82rem;opacity:0.7}
.header .meta span{display:flex;align-items:center;gap:0.3rem}
.tabs-container{max-width:1100px;margin:0 auto;padding:0 1rem}
.tabs{display:flex;gap:2px;background:var(--border);border-radius:var(--radius-lg) var(--radius-lg) 0 0;margin-top:-1px;overflow-x:auto}
.tab{padding:0.85rem 1.4rem;background:var(--surface-alt);border:none;cursor:pointer;font-family:'Source Sans Pro',sans-serif;font-size:0.85rem;font-weight:600;color:var(--text-secondary);transition:all 0.2s;white-space:nowrap;position:relative}
.tab:first-child{border-radius:var(--radius-lg) 0 0 0}.tab:last-child{border-radius:0 var(--radius-lg) 0 0}
.tab.active{background:var(--surface);color:var(--accent)}
.tab.active::after{content:'';position:absolute;bottom:0;left:0;right:0;height:3px;background:var(--accent)}
.tab:hover:not(.active){background:#EAE8E2}
.tab-content{display:none;background:var(--surface);border:1px solid var(--border);border-top:none;border-radius:0 0 var(--radius-lg) var(--radius-lg);padding:2rem;box-shadow:var(--shadow-md)}
.tab-content.active{display:block}
h2{font-family:'Playfair Display',serif;font-weight:700;font-size:1.4rem;margin-bottom:1rem;color:var(--text);border-bottom:2px solid var(--accent-light);padding-bottom:0.5rem}
h3{font-family:'Playfair Display',serif;font-weight:500;font-size:1.15rem;margin:1.5rem 0 0.6rem;color:var(--accent-hover)}
h4{font-weight:700;font-size:0.95rem;margin:1.2rem 0 0.4rem;color:var(--text);text-transform:uppercase;letter-spacing:0.04em}
p,li{font-size:0.92rem;margin-bottom:0.5rem}ol,ul{padding-left:1.4rem}
.alert{border-radius:var(--radius);padding:1rem 1.2rem;margin:1rem 0;font-size:0.88rem;border-left:4px solid}
.alert-info{background:var(--info-bg);border-color:var(--info)}.alert-warning{background:var(--warning-bg);border-color:var(--warning)}
.alert-success{background:var(--success-bg);border-color:var(--success)}.alert-danger{background:var(--danger-bg);border-color:var(--danger)}
.alert strong{display:block;margin-bottom:0.25rem}
.formula-block{background:#FDFCFA;border:1px solid var(--border);border-radius:var(--radius);padding:1.2rem 1.5rem;margin:1rem 0;font-family:'JetBrains Mono',monospace;font-size:0.88rem;line-height:1.8;overflow-x:auto}
.formula-block .label{font-family:'Source Sans Pro',sans-serif;font-weight:600;font-size:0.82rem;color:var(--accent);text-transform:uppercase;letter-spacing:0.05em;margin-bottom:0.5rem;display:block}
.formula-block .where{font-family:'Source Sans Pro',sans-serif;font-size:0.85rem;color:var(--text-secondary);margin-top:0.5rem;font-style:italic}
table{width:100%;border-collapse:collapse;margin:1rem 0;font-size:0.88rem}
th{background:var(--accent-light);font-weight:700;text-align:left;padding:0.65rem 0.8rem;border:1px solid var(--border);font-size:0.82rem;text-transform:uppercase;letter-spacing:0.03em}
td{padding:0.55rem 0.8rem;border:1px solid var(--border);vertical-align:top}
tr:nth-child(even){background:var(--surface-alt)}
.calc-section{background:var(--surface-alt);border-radius:var(--radius-lg);padding:1.5rem;margin:1.5rem 0;border:1px solid var(--border)}
.calc-section h4{margin-top:0;color:var(--accent)}
.input-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(220px,1fr));gap:0.8rem;margin:0.8rem 0}
.input-group{display:flex;flex-direction:column}
.input-group label{font-size:0.8rem;font-weight:600;color:var(--text-secondary);margin-bottom:0.25rem}
.input-group input,.input-group select{padding:0.5rem 0.7rem;border:1px solid var(--border);border-radius:6px;font-family:'JetBrains Mono',monospace;font-size:0.88rem;background:var(--surface);transition:border-color 0.2s}
.input-group input:focus,.input-group select:focus{outline:none;border-color:var(--accent);box-shadow:0 0 0 3px rgba(139,115,85,0.12)}
.btn{display:inline-flex;align-items:center;gap:0.4rem;padding:0.6rem 1.4rem;background:var(--accent);color:#fff;border:none;border-radius:6px;font-family:'Source Sans Pro',sans-serif;font-size:0.88rem;font-weight:600;cursor:pointer;transition:background 0.2s;margin-top:0.8rem}
.btn:hover{background:var(--accent-hover)}
.btn-sm{padding:0.4rem 0.9rem;font-size:0.8rem;margin-top:0.4rem}
.btn-outline{background:transparent;color:var(--accent);border:1.5px solid var(--accent)}.btn-outline:hover{background:var(--accent-light)}
.result-box{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);padding:1rem 1.2rem;margin-top:1rem;min-height:2rem}
.result-box .result-item{display:flex;justify-content:space-between;align-items:baseline;padding:0.3rem 0;border-bottom:1px dotted var(--border);font-size:0.88rem}
.result-box .result-item:last-child{border-bottom:none}
.result-box .result-label{color:var(--text-secondary)}.result-box .result-value{font-family:'JetBrains Mono',monospace;font-weight:500;color:var(--accent-hover)}
.step{display:flex;gap:1rem;margin:1rem 0}
.step-number{flex-shrink:0;width:32px;height:32px;border-radius:50%;background:var(--accent);color:#fff;display:flex;align-items:center;justify-content:center;font-weight:700;font-size:0.85rem;margin-top:0.1rem}
.step-content{flex:1}.sep-line{border-top:1px dashed var(--border);margin:1rem 0}
.topo-group{display:none}.topo-group.active{display:block}
.chart-container{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);padding:1rem;margin:1rem 0}
@media print{.tabs{display:none}.tab-content{display:block!important;border:none;page-break-after:always}.btn{display:none}}
.sub-tabs{display:flex;gap:0;border-bottom:2px solid var(--border);margin-bottom:1.2rem}
.sub-tab{padding:0.55rem 1.2rem;background:none;border:none;cursor:pointer;font-family:'Source Sans Pro',sans-serif;font-size:0.85rem;font-weight:600;color:var(--text-secondary);position:relative;transition:color 0.2s}
.sub-tab.active{color:var(--accent)}
.sub-tab.active::after{content:'';position:absolute;bottom:-2px;left:0;right:0;height:2px;background:var(--accent)}
.sub-tab:hover:not(.active){color:var(--text)}
.sub-tab-content{display:none}.sub-tab-content.active{display:block}
@media print{.sub-tabs{display:none}.sub-tab-content{display:block!important}}
@media(max-width:768px){.header h1{font-size:1.3rem}.tab-content{padding:1rem}.input-grid{grid-template-columns:1fr}.tabs{gap:1px}.tab{padding:0.7rem 0.8rem;font-size:0.78rem}}
</style>
</head>
<body>
<div class="header"><div class="header-inner">
<h1>Практичні роботи П4 – П5 – П6</h1>
<div class="subtitle">Змістовий модуль 2: Техніко-економічне порівняння варіантів електричних мереж</div>
<div class="meta">
<span>📘 Проєктування електричних мереж</span>
<span>📘 Проєктування мереж транспортування електроенергії</span>
<span>📜 ПУЕ:2017 (Наказ №476 від 21.07.2017)</span>
<span>⏱ 6 акад. год (2+2+2)</span>
</div></div></div>

<div class="tabs-container">
<div class="tabs">
<button class="tab active" onclick="showTab('overview')">Загальні відомості</button>
<button class="tab" onclick="showTab('p4')">П4 — Втрати електроенергії</button>
<button class="tab" onclick="showTab('p5')">П5 — ТЕП та порівняння</button>
<button class="tab" onclick="showTab('p6')">П6 — Недовідпуск</button>
<button class="tab" onclick="showTab('ref')">Нормативна база</button>
<button class="tab" onclick="showTab('tasks')">Індивідуальні завдання</button>
</div>

<!-- OVERVIEW -->
<div class="tab-content active" id="overview">
<h2>Мета та завдання змістового модуля 2</h2>
<p>Змістовий модуль присвячений комплексному техніко-економічному аналізу варіантів побудови електричних мереж 35–150 кВ. Студенти мають опанувати методики розрахунку втрат електроенергії, визначення капітальних та експлуатаційних витрат, оцінювання надійності електропостачання через показник недовідпуску електроенергії, а також вміти обґрунтовано порівнювати конкуруючі варіанти мережі за зведеними витратами.</p>
<h3>Структура практичних робіт</h3>
<table><thead><tr><th>№</th><th>Назва</th><th>Год</th><th>Ключові компетентності</th></tr></thead><tbody>
<tr><td><strong>П4</strong></td><td>Оцінювання втрат електроенергії в електричних мережах</td><td>2</td><td>Навантажувальні, умовно-постійні та кліматичні втрати; τ та k²<sub>ф</sub>; x₀; втрати ΔQ; перевірка за густиною струму</td></tr>
<tr><td><strong>П5</strong></td><td>Оцінювання ТЕП. Порівняння електромереж</td><td>2</td><td>К, В, З<sub>нд</sub>; З = р<sub>н</sub>К + В + З<sub>нд</sub>; критерій мінімуму З</td></tr>
<tr><td><strong>П6</strong></td><td>Оцінювання недовідпуску електроенергії споживачам</td><td>2</td><td>ω, Т<sub>в</sub>, μ<sub>пл</sub>; топології мереж (радіальна, дволанцюгова, петльова, двостороннє живлення); SAIDI/SAIFI/ENS</td></tr>
</tbody></table>
<div class="alert alert-warning"><strong>⚠ Увага щодо нормативної бази!</strong>
Усі розрахунки відповідно до <em>ПУЕ:2017</em> (Наказ Міненерговугілля №476 від 21.07.2017). Застарілі «ПУЭ» 1986 р. та російське «ПУЭ-7» (2000–2003) <strong>не є чинними</strong> в Україні.</div>
<h3>Нормативні документи</h3>
<ol>
<li>ГНД 34.09.104-2003 — Методика балансу електроенергії в мережах 0,38–150 кВ</li>
<li>Методичні рекомендації визначення технологічних витрат (Наказ №399 від 21.06.2013)</li>
<li>Постанова НКРЕКП №375 від 12.06.2018 — Порядок забезпечення стандартів якості</li>
<li>ДСТУ EN 50160:2023 — Характеристики напруги електропостачання</li>
<li>ДБН В.2.5-23:2025 — Проектування електрообладнання (замінив ДБН В.2.5-23:2010)</li>
<li>Кодекс систем розподілу (Постанова НКРЕКП №310 від 14.03.2018)</li>
</ol>
</div>

<!-- П4 -->
<div class="tab-content" id="p4">
<h2>П4. Оцінювання втрат електроенергії в електричних мережах</h2>
<p><strong>Тривалість:</strong> 2 акад. години &nbsp;|&nbsp; <strong>Форма контролю:</strong> захист розрахунково-графічної роботи</p>

<div class="sub-tabs">
<button class="sub-tab active" onclick="showSubTab('p4','p4_theory')">Теорія та формули</button>
<button class="sub-tab" onclick="showSubTab('p4','p4_calc')">Розрахунок</button>
<button class="sub-tab" onclick="showSubTab('p4','p4_charts')">Графіки</button>
</div>

<div class="sub-tab-content active" id="p4_theory">
<h3>1. Теоретичні відомості</h3>
<p>Втрати електроенергії поділяються на: <strong>навантажувальні</strong> (змінні), <strong>умовно-постійні</strong> (холостий хід трансформаторів) та <strong>кліматичні</strong> (корона на ПЛ 110 кВ і вище). Згідно з Наказом №399/2013, втрати визначаються окремо для кожного елемента мережі.</p>

<h3>2. Час максимальних втрат τ та k²<sub>ф</sub></h3>
<div class="formula-block"><span class="label">Емпірична формула</span>
τ = (0,124 + T<sub>max</sub>/10000)² × 8760, год/рік</div>
<div class="formula-block"><span class="label">Через коефіцієнт форми графіка</span>
τ = k²<sub>ф</sub> × T<sub>max</sub>, год/рік
<div class="where">За Наказом №399/2013 за відсутності даних k²<sub>ф</sub> = 1,15.</div></div>

<h3>3. Графік τ(T<sub>max</sub>)</h3>
<div class="chart-container" id="tauChartContainer"></div>

<h3>4. Формули втрат у ЛЕП</h3>
<div class="formula-block"><span class="label">Навантажувальні втрати (P, Q у кВт та квар)</span>
ΔW<sub>л</sub> = (P²<sub>max</sub> + Q²<sub>max</sub>) / U²<sub>ном</sub> × R<sub>л</sub> × τ × 10⁻³, кВт·год
<div class="where"><strong>Увага:</strong> P та Q підставляються у <strong>кВт</strong> та <strong>квар</strong>, U у кВ.<br>
Розмірність: (кВт/кВ)² = А²; А²·Ом = Вт; Вт × 10⁻³ = кВт; кВт × год = кВт·год.<br>
Якщо P та Q задано у <strong>МВт та Мвар</strong>: ΔW<sub>л</sub> = (P² + Q²) / U² × R × τ × 10³, кВт·год<br>
(бо (МВт/кВ)² = (10³·кВт/кВ)² = 10⁶·А²; 10⁶·Вт = 10³·кВт).<br>
У калькуляторі нижче вводяться <strong>МВт / Мвар</strong> — перерахунок у кВт виконується автоматично.</div></div>
<div class="formula-block"><span class="label">Індуктивний опір (Додаток А)</span>
x₀ = 0,144 × lg(D<sub>ср</sub> / R<sub>пр</sub>) + 0,0157, Ом/км
<div class="where">D<sub>ср</sub> = D×∛2 (горизонтальне розташування). D: 35 кВ — 3 м; 110 кВ — 5 м; 150–220 кВ — 7–8 м.</div></div>
<div class="formula-block"><span class="label">Перевірка густини струму (табл. 1.3.50 ПУЕ:2017)</span>
j = I<sub>max</sub> / F, А/мм²
<div class="where">Алюмінієві: T<sub>max</sub> 1000–3000: 1,3; 3000–5000: 1,1–0,8; понад 5000: 0,8–0,6 А/мм².</div></div>

<h3>5. Формули втрат у трансформаторах</h3>
<div class="formula-block"><span class="label">Активні втрати (на підстанцію з n трансформаторів)</span>
К<sub>з</sub> = S<sub>max</sub> / (n × S<sub>ном</sub>) — коефіцієнт завантаження одного трансформатора<br>
ΔP<sub>1тр</sub> = ΔP<sub>кз</sub> × К²<sub>з</sub> — навантажувальні втрати в одному трансформаторі, кВт<br>
ΔW<sub>т</sub> = n × ΔP<sub>xx</sub> × T<sub>п</sub> + n × ΔP<sub>кз</sub> × К²<sub>з</sub> × τ, кВт·год
<div class="where">де n — кількість паралельно працюючих трансформаторів; К<sub>з</sub> — завантаження одного;<br>
ΔP<sub>xx</sub> — втрати холостого ходу одного тр., кВт; ΔP<sub>кз</sub> — втрати к.з. одного тр., кВт;<br>
S<sub>max</sub> — сумарне макс. навантаження ПС, кВА; S<sub>ном</sub> — номінальна потужність одного тр., кВА.</div></div>
<div class="formula-block"><span class="label">Реактивні втрати</span>
ΔQ<sub>xx</sub> = I<sub>xx</sub>%×S<sub>ном</sub>/100, квар/тр; &nbsp; ΔQ<sub>кз</sub> = U<sub>кз</sub>%×S<sub>ном</sub>/100×К²<sub>з</sub>, квар/тр</div>
</div><!-- /p4_theory -->

<div class="sub-tab-content" id="p4_calc">
<h3>6. Калькулятор втрат у ЛЕП</h3>
<div class="calc-section">
<h4>🔌 Параметри ЛЕП</h4>
<div class="input-grid">
<div class="input-group"><label>Провід (Додаток А)</label>
<select id="p4_wire" onchange="onWireChange()">
<option value="">— Вибрати або ввести вручну —</option>
<option value="35/6.2|36.9|8.4|0.790">АС-35/6,2</option>
<option value="50/8|48.2|9.6|0.603">АС-50/8</option>
<option value="70/11|68.0|11.4|0.429">АС-70/11</option>
<option value="95/16|95.4|13.5|0.306">АС-95/16</option>
<option value="120/19|118.0|15.2|0.249">АС-120/19</option>
<option value="150/19|148.0|16.8|0.199">АС-150/19</option>
<option value="150/24|149.0|17.1|0.198" selected>АС-150/24</option>
<option value="150/34|147.0|17.5|0.201">АС-150/34</option>
<option value="185/24|187.0|18.9|0.157">АС-185/24</option>
<option value="185/29|181.0|18.8|0.162">АС-185/29</option>
<option value="240/32|244.0|21.6|0.121">АС-240/32</option>
<option value="240/39|236.0|21.6|0.124">АС-240/39</option>
<option value="300/39|301.0|24.0|0.098">АС-300/39</option>
<option value="330/30|335.0|24.8|0.088">АС-330/30</option>
<option value="400/22|394.0|26.6|0.075">АС-400/22</option>
<option value="400/51|394.0|27.5|0.075">АС-400/51</option>
</select></div>
<div class="input-group"><label>r₀, Ом/км (20°С, табл. А.1)</label>
<input type="number" id="p4_r0" value="0.198" step="0.001"></div>
<div class="input-group"><label>Переріз Al (F), мм²</label>
<input type="number" id="p4_F" value="149" step="0.1"></div>
<div class="input-group"><label>⌀ проводу, мм (для x₀)</label>
<input type="number" id="p4_diam" value="17.1" step="0.1"></div>
</div>
<div class="input-grid">
<div class="input-group"><label>P<sub>max</sub>, МВт</label><input type="number" id="p4_Pmax" value="25" step="0.1"></div>
<div class="input-group"><label>Q<sub>max</sub>, Мвар</label><input type="number" id="p4_Qmax" value="12" step="0.1"></div>
<div class="input-group"><label>U<sub>ном</sub>, кВ</label>
<select id="p4_Unom"><option value="35">35</option><option value="110" selected>110</option><option value="150">150</option><option value="220">220</option><option value="330">330</option></select></div>
<div class="input-group"><label>Довжина L, км</label><input type="number" id="p4_L" value="45" step="0.1"></div>
<div class="input-group"><label>Кількість ланцюгів</label>
<select id="p4_n"><option value="1">1</option><option value="2" selected>2</option></select></div>
<div class="input-group"><label>T<sub>max</sub>, год/рік</label><input type="number" id="p4_Tmax" value="5200" step="100"></div>
<div class="input-group"><label>Метод τ</label>
<select id="p4_tauMethod" onchange="toggleKfInput()"><option value="empirical" selected>Емпірична формула</option><option value="kf">Через k²ф (Наказ №399)</option></select></div>
<div class="input-group" id="p4_kf_group" style="display:none"><label>k²<sub>ф</sub></label><input type="number" id="p4_kf" value="1.15" step="0.01"></div>
</div>
<button class="btn" onclick="calcP4()">Розрахувати</button>
<div class="result-box" id="p4_result"></div>
</div>

<h3>7. Калькулятор втрат у трансформаторі</h3>
<div class="calc-section">
<h4>🔌 Параметри трансформатора (активні + реактивні)</h4>
<div class="input-grid">
<div class="input-group"><label>ΔP<sub>xx</sub>, кВт</label><input type="number" id="p4_Pxx" value="29" step="0.1"></div>
<div class="input-group"><label>ΔP<sub>кз</sub>, кВт</label><input type="number" id="p4_Pkz" value="145" step="0.1"></div>
<div class="input-group"><label>S<sub>ном</sub>, МВА</label><input type="number" id="p4_Snom" value="25" step="0.1"></div>
<div class="input-group"><label>S<sub>max</sub>, МВА</label><input type="number" id="p4_Smax" value="18" step="0.1"></div>
<div class="input-group"><label>Кількість тр.</label><select id="p4_nt"><option value="1">1</option><option value="2" selected>2</option></select></div>
<div class="input-group"><label>I<sub>xx</sub>, %</label><input type="number" id="p4_Ixx" value="0.65" step="0.01"></div>
<div class="input-group"><label>U<sub>кз</sub>, %</label><input type="number" id="p4_Ukz" value="10.5" step="0.1"></div>
<div class="input-group"><label>τ, год/рік</label><input type="number" id="p4_tau_t" value="3400" step="10"></div>
</div>
<button class="btn" onclick="calcP4t()">Розрахувати</button>
<div class="result-box" id="p4t_result"></div>
</div>
</div><!-- /p4_calc -->

<div class="sub-tab-content" id="p4_charts">
<h3>Структурна діаграма втрат</h3>
<p style="font-size:0.85rem;color:var(--text-secondary)">Виконайте хоча б один розрахунок (ЛЕП та/або трансформатор) на підвкладці «Розрахунок». Діаграма покаже наявні складові.</p>
<button class="btn" onclick="drawP4structure()">Побудувати діаграму</button>
<div class="chart-container" id="p4_structChart"></div>

<h3>Залежність ΔW від перерізу проводу</h3>
<p style="font-size:0.85rem;color:var(--text-secondary)">Використовує поточні P, Q, U, L, n, τ з розрахунку ЛЕП. Перебирає перерізи від АС-70 до АС-400.</p>
<button class="btn" onclick="drawP4wireChart()">Побудувати графік</button>
<div class="chart-container" id="p4_wireChart"></div>
</div><!-- /p4_charts -->

<h3>8. Контрольні питання</h3>
<ol>
<li>Яка фізична сутність τ та від чого він залежить?</li>
<li>Який зв'язок між τ та k²<sub>ф</sub>?</li>
<li>Чому при збільшенні U навантажувальні втрати зменшуються?</li>
<li>Як впливає БСК на активні та реактивні втрати?</li>
<li>Як виконується перевірка j за табл. 1.3.50 ПУЕ:2017?</li>
<li>Від чого залежить індуктивний опір x₀ лінії?</li>
</ol>
</div>

<!-- П5 -->
<div class="tab-content" id="p5">
<h2>П5. Оцінювання ТЕП. Порівняння електромереж</h2>
<p><strong>Тривалість:</strong> 2 акад. години</p>

<div class="sub-tabs">
<button class="sub-tab active" onclick="showSubTab('p5','p5_theory')">Теорія та формули</button>
<button class="sub-tab" onclick="showSubTab('p5','p5_calc')">Розрахунок</button>
<button class="sub-tab" onclick="showSubTab('p5','p5_charts')">Графіки</button>
</div>

<div class="sub-tab-content active" id="p5_theory">
<h3>1. Зведені витрати з урахуванням збитків від недовідпуску</h3>
<div class="formula-block"><span class="label">Повні зведені витрати (спрощений метод)</span>
З = р<sub>н</sub> × К + В + З<sub>нд</sub>, тис. грн/рік
<div class="where">В = α<sub>ам</sub>К + α<sub>обсл</sub>К + c₀·ΔW<sub>Σ</sub>; З<sub>нд</sub> — з результатів П6.</div></div>
<div class="alert alert-info"><strong>ℹ Методологічне зауваження</strong>
Даний розрахунок базується на спрощеному методі річних зведених витрат. У реальному проєктуванні згідно з ДБН А.2.2-3:2014 розраховується чиста приведена вартість (NPV) за весь життєвий цикл об'єкта із застосуванням дисконтування грошових потоків.</div>
</div><!-- /p5_theory -->

<div class="sub-tab-content" id="p5_calc">
<h3>2. Калькулятор ТЕП</h3>
<div class="calc-section">
<h4>📊 Порівняння варіантів (з урахуванням З<sub>нд</sub>)</h4>
<p style="font-size:0.82rem;color:var(--text-secondary)">Значення З<sub>нд</sub> вводяться вручну або переносяться з результатів П6 кнопкою нижче.</p>
<table>
<tr><th style="width:40%">Показник</th><th style="width:30%">Варіант А</th><th style="width:30%">Варіант Б</th></tr>
<tr><td>Топологія мережі</td>
<td><select id="p5_topoA" style="width:100%"><option value="radial" selected>Радіальна</option><option value="parallel">Дволанцюгова</option><option value="loop">Петльова</option><option value="twosrc">Двостороннє живл.</option></select></td>
<td><select id="p5_topoB" style="width:100%"><option value="radial">Радіальна</option><option value="parallel">Дволанцюгова</option><option value="loop" selected>Петльова</option><option value="twosrc">Двостороннє живл.</option></select></td></tr>
<tr><td>К, тис. грн</td><td><input type="number" id="p5_Ka" value="85000" style="width:100%"></td><td><input type="number" id="p5_Kb" value="72000" style="width:100%"></td></tr>
<tr><td>α<sub>ам</sub></td><td><input type="number" id="p5_amA" value="0.035" step="0.001" style="width:100%"></td><td><input type="number" id="p5_amB" value="0.035" step="0.001" style="width:100%"></td></tr>
<tr><td>α<sub>обсл</sub></td><td><input type="number" id="p5_obsA" value="0.02" step="0.001" style="width:100%"></td><td><input type="number" id="p5_obsB" value="0.02" step="0.001" style="width:100%"></td></tr>
<tr><td>ΔW, тис. кВт·год</td><td><input type="number" id="p5_dwA" value="3200" style="width:100%"></td><td><input type="number" id="p5_dwB" value="4100" style="width:100%"></td></tr>
<tr><td>c₀, грн/кВт·год</td><td colspan="2"><input type="number" id="p5_c0" value="2.85" step="0.01" style="width:50%"></td></tr>
<tr><td>З<sub>нд</sub>, тис. грн/рік <em>(з П6)</em></td><td><input type="number" id="p5_zndA" value="0" style="width:100%"></td><td><input type="number" id="p5_zndB" value="0" style="width:100%"></td></tr>
<tr><td>р<sub>н</sub></td><td colspan="2"><input type="number" id="p5_pn" value="0.12" step="0.01" style="width:50%"></td></tr>
</table>
<button class="btn" onclick="calcP5()">Порівняти</button>
<button class="btn btn-outline btn-sm" onclick="transferP6toP5('A')" style="margin-left:0.5rem">↓ З<sub>нд</sub> → Варіант А</button>
<button class="btn btn-outline btn-sm" onclick="transferP6toP5('B')" style="margin-left:0.5rem">↓ З<sub>нд</sub> → Варіант Б</button>
<div id="p5_transfer_msg" style="font-size:0.85rem;margin-top:0.5rem;min-height:1.2rem"></div>
<div class="result-box" id="p5_result"></div>
</div>
</div><!-- /p5_calc -->

<div class="sub-tab-content" id="p5_charts">
<h3>Структура зведених витрат</h3>
<p style="font-size:0.85rem;color:var(--text-secondary)">Спочатку виконайте розрахунок на підвкладці «Розрахунок», потім натисніть кнопку.</p>
<button class="btn" onclick="drawP5structure()">Побудувати діаграму</button>
<div class="chart-container" id="p5_structChart"></div>

<h3>Графік чутливості З<sub>А</sub>−З<sub>Б</sub> від питомого збитку у₀</h3>
<p style="font-size:0.85rem;color:var(--text-secondary)">Показує, при якому у₀ варіанти стають рівноцінними (точка беззбитковості). Використовує поточні дані з калькулятора ТЕП.</p>
<button class="btn" onclick="drawP5sensitivity()">Побудувати графік</button>
<div class="chart-container" id="p5_sensChart"></div>
</div><!-- /p5_charts -->

<h3>3. Контрольні питання</h3>
<ol>
<li>Чому необхідно включати З<sub>нд</sub> при порівнянні варіантів з різною надійністю?</li>
<li>У яких випадках варіант з більшими К може бути оптимальним?</li>
<li>Які переваги дисконтованого методу порівняно з методом зведених витрат?</li>
</ol>
</div>

<!-- П6 -->
<div class="tab-content" id="p6">
<h2>П6. Оцінювання недовідпуску електроенергії споживачам</h2>
<p><strong>Тривалість:</strong> 2 акад. години</p>

<div class="sub-tabs">
<button class="sub-tab active" onclick="showSubTab('p6','p6_theory')">Теорія та формули</button>
<button class="sub-tab" onclick="showSubTab('p6','p6_calc')">Розрахунок</button>
<button class="sub-tab" onclick="showSubTab('p6','p6_charts')">Графіки</button>
</div>

<div class="sub-tab-content active" id="p6_theory">
<h3>1. Категорії електроприймачів (ПУЕ:2017, п. 1.2.17–1.2.19)</h3>
<div class="alert alert-info"><strong>ℹ Категорії — вимога до проєктування</strong>
<strong>І кат.</strong> — два незалежні джерела з АВР. <strong>ІІ кат.</strong> — перерва на час ручного відновлення. <strong>ІІІ кат.</strong> — перерва до 1 доби.<br>
<em>SAIDI/SAIFI/ENS</em> — <strong>звітні</strong> показники ОСР (Постанова НКРЕКП №375/2018). SAIDI вимірюється в <strong>хвилинах на споживача за рік</strong>.</div>

<h3>2. Формули надійності</h3>
<div class="formula-block"><span class="label">Послідовне з'єднання</span>
ω<sub>екв</sub> = Σ ω<sub>i</sub>; &nbsp; Т<sub>в.екв</sub> = Σ(ω<sub>i</sub>Т<sub>в,i</sub>) / ω<sub>екв</sub>
<div class="where">Аналогічно для планових: μ<sub>пл.екв</sub> = Σ μ<sub>пл,i</sub>; Т<sub>пл.екв</sub> = Σ(μ<sub>пл,i</sub>Т<sub>пл,i</sub>) / μ<sub>пл.екв</sub></div></div>
<div class="formula-block"><span class="label">Паралельне з'єднання (2 елементи)</span>
Загальна формула: ω<sub>пар</sub> = ω₁·ω₂·(Т<sub>в1</sub>+Т<sub>в2</sub>) / 8760; &nbsp; Т<sub>в.пар</sub> = Т<sub>в1</sub>·Т<sub>в2</sub> / (Т<sub>в1</sub>+Т<sub>в2</sub>)<br>
Для однакових елементів (ω₁=ω₂=ω, Т<sub>в1</sub>=Т<sub>в2</sub>=Т<sub>в</sub>): ω<sub>пар</sub> = 2·ω²·Т<sub>в</sub> / 8760<br>
ω<sub>пар.пл</sub> = μ<sub>пл1</sub>·ω₂·Т<sub>пл1</sub>/8760 + μ<sub>пл2</sub>·ω₁·Т<sub>пл2</sub>/8760
<div class="where"><strong>Увага:</strong> множник 2 у формулі ω<sub>пар</sub> виникає лише при ω₁=ω₂ (дволанцюгова ЛЕП). Для різних елементів (петльова мережа з різними плечами) використовується загальна формула без 2.</div></div>
<div class="formula-block"><span class="label">Недовідпуск</span>
К<sub>п</sub> = (ω<sub>екв</sub>·Т<sub>в.екв</sub> + μ<sub>пл.екв</sub>·Т<sub>пл.екв</sub>) / 8760<br>
ΔW<sub>нд</sub> = P<sub>сер</sub> × (ω<sub>екв</sub>·Т<sub>в.екв</sub> + μ<sub>пл.екв</sub>·Т<sub>пл.екв</sub>); &nbsp; З<sub>нд</sub> = у₀ × ΔW<sub>нд</sub></div>
</div><!-- /p6_theory -->

<div class="sub-tab-content" id="p6_calc">
<h3>3. Калькулятор недовідпуску</h3>
<div class="calc-section">
<h4>⚡ Вибір топології мережі</h4>
<div class="input-grid">
<div class="input-group"><label>Топологія</label>
<select id="p6_topo" onchange="onTopoChange()">
<option value="radial" selected>Радіальна (послідовне з'єднання)</option>
<option value="parallel">Дволанцюгова ЛЕП (паралельне)</option>
<option value="loop">Петльова (кільцева) мережа</option>
<option value="twosrc">Двостороннє живлення</option>
</select></div>
</div>

<!-- RADIAL -->
<div class="topo-group active" id="tg_radial">
<p style="font-size:0.85rem;color:var(--text-secondary)">Послідовний ланцюг: ЛЕП → Вимикач → Трансформатор. ω₀ ЛЕП на 100 км — автоперерахунок.</p>
<div class="input-grid">
<div class="input-group"><label>ω₀ ЛЕП, 1/(100 км·рік)</label><input type="number" id="p6r_w0l" value="1.0" step="0.01"></div>
<div class="input-group"><label>Довжина L, км</label><input type="number" id="p6r_Ll" value="45" step="1"></div>
<div class="input-group"><label>Т<sub>в</sub> ЛЕП, год</label><input type="number" id="p6r_tvl" value="10" step="0.5"></div>
<div class="input-group"><label>μ<sub>пл</sub> ЛЕП</label><input type="number" id="p6r_mul" value="0.5" step="0.1"></div>
<div class="input-group"><label>Т<sub>пл</sub> ЛЕП, год</label><input type="number" id="p6r_tpl" value="8" step="1"></div>
</div><div class="sep-line"></div>
<div class="input-grid">
<div class="input-group"><label>ω вимикача</label><input type="number" id="p6r_wv" value="0.015" step="0.001"></div>
<div class="input-group"><label>Т<sub>в</sub> вимикача, год</label><input type="number" id="p6r_tvv" value="40" step="1"></div>
<div class="input-group"><label>μ<sub>пл</sub> вимикача</label><input type="number" id="p6r_muv" value="0.2" step="0.1"></div>
<div class="input-group"><label>Т<sub>пл</sub> вимикача, год</label><input type="number" id="p6r_tpv" value="7" step="1"></div>
</div><div class="sep-line"></div>
<div class="input-grid">
<div class="input-group"><label>ω трансф. (ПС з 2 тр.+АВР)</label><input type="number" id="p6r_wt" value="0.004" step="0.001"></div>
<div class="input-group"><label>Т<sub>в</sub> трансф., год</label><input type="number" id="p6r_tvt" value="10" step="1"></div>
<div class="input-group"><label>μ<sub>пл</sub> трансф.</label><input type="number" id="p6r_mut" value="0" step="0.01"></div>
<div class="input-group"><label>Т<sub>пл</sub> трансф., год</label><input type="number" id="p6r_tpt" value="0" step="1"></div>
</div>
<p style="font-size:0.8rem;color:var(--text-secondary);margin-top:0.3rem">⚙ Для ПС з 2 тр. та АВР: аварія 1 трансформатора → АВР перемикає на другий (ω<sub>пс</sub> ≈ ω<sub>тр</sub>²·2Т<sub>в</sub>/8760 ≈ 0,004; Т<sub>в</sub> ≈ час АВР); плановий ремонт одного тр. не дає простою (μ<sub>пл</sub> = 0). Для ПС з 1 тр.: ω = 0,02; Т<sub>в</sub> = 100 год; μ<sub>пл</sub> = 0,2; Т<sub>пл</sub> = 28 год.</p>
</div>

<!-- PARALLEL (two-circuit line) -->
<div class="topo-group" id="tg_parallel">
<p style="font-size:0.85rem;color:var(--text-secondary)">Дволанцюгова ЛЕП: два паралельних ланцюги, далі послідовно вимикач + трансформатор.</p>
<div class="input-grid">
<div class="input-group"><label>ω₀ одного ланцюга, 1/(100 км·рік)</label><input type="number" id="p6p_w0l" value="1.0" step="0.01"></div>
<div class="input-group"><label>Довжина L, км</label><input type="number" id="p6p_Ll" value="45" step="1"></div>
<div class="input-group"><label>Т<sub>в</sub> ланцюга, год</label><input type="number" id="p6p_tvl" value="10" step="0.5"></div>
<div class="input-group"><label>μ<sub>пл</sub> ланцюга</label><input type="number" id="p6p_mul" value="0.5" step="0.1"></div>
<div class="input-group"><label>Т<sub>пл</sub> ланцюга, год</label><input type="number" id="p6p_tpl" value="8" step="1"></div>
</div><div class="sep-line"></div>
<div class="input-grid">
<div class="input-group"><label>ω вимикача</label><input type="number" id="p6p_wv" value="0.015" step="0.001"></div>
<div class="input-group"><label>Т<sub>в</sub> вимикача, год</label><input type="number" id="p6p_tvv" value="40" step="1"></div>
<div class="input-group"><label>ω трансф.</label><input type="number" id="p6p_wt" value="0.02" step="0.001"></div>
<div class="input-group"><label>Т<sub>в</sub> трансф., год</label><input type="number" id="p6p_tvt" value="100" step="5"></div>
</div>
</div>

<!-- LOOP -->
<div class="topo-group" id="tg_loop">
<p style="font-size:0.85rem;color:var(--text-secondary)">Петльова мережа: ПС живиться з двох напрямків. Вводяться параметри двох плечей (від ДЖ до ПС).</p>
<div class="input-grid">
<div class="input-group"><label>ω₀ плеча 1, 1/(100 км·рік)</label><input type="number" id="p6l_w01" value="1.0" step="0.01"></div>
<div class="input-group"><label>L плеча 1, км</label><input type="number" id="p6l_L1" value="32" step="1"></div>
<div class="input-group"><label>Т<sub>в</sub> плеча 1, год</label><input type="number" id="p6l_tv1" value="10" step="0.5"></div>
<div class="input-group"><label>μ<sub>пл</sub> плеча 1</label><input type="number" id="p6l_mu1" value="0.5" step="0.1"></div>
<div class="input-group"><label>Т<sub>пл</sub> плеча 1, год</label><input type="number" id="p6l_tp1" value="8" step="1"></div>
</div><div class="sep-line"></div>
<div class="input-grid">
<div class="input-group"><label>ω₀ плеча 2, 1/(100 км·рік)</label><input type="number" id="p6l_w02" value="1.0" step="0.01"></div>
<div class="input-group"><label>L плеча 2, км</label><input type="number" id="p6l_L2" value="55" step="1"></div>
<div class="input-group"><label>Т<sub>в</sub> плеча 2, год</label><input type="number" id="p6l_tv2" value="10" step="0.5"></div>
<div class="input-group"><label>μ<sub>пл</sub> плеча 2</label><input type="number" id="p6l_mu2" value="0.5" step="0.1"></div>
<div class="input-group"><label>Т<sub>пл</sub> плеча 2, год</label><input type="number" id="p6l_tp2" value="8" step="1"></div>
</div>
</div>

<!-- TWO-SOURCE -->
<div class="topo-group" id="tg_twosrc">
<p style="font-size:0.85rem;color:var(--text-secondary)">Двостороннє живлення: ПС живиться від двох незалежних ДЖ з АВР (секціонування шин).</p>
<div class="input-grid">
<div class="input-group"><label>ω₀ лінії 1, 1/(100 км·рік)</label><input type="number" id="p6t_w01" value="1.0" step="0.01"></div>
<div class="input-group"><label>L лінії 1, км</label><input type="number" id="p6t_L1" value="30" step="1"></div>
<div class="input-group"><label>Т<sub>в</sub> лінії 1, год</label><input type="number" id="p6t_tv1" value="10" step="0.5"></div>
<div class="input-group"><label>ω₀ лінії 2, 1/(100 км·рік)</label><input type="number" id="p6t_w02" value="1.0" step="0.01"></div>
<div class="input-group"><label>L лінії 2, км</label><input type="number" id="p6t_L2" value="40" step="1"></div>
<div class="input-group"><label>Т<sub>в</sub> лінії 2, год</label><input type="number" id="p6t_tv2" value="10" step="0.5"></div>
<div class="input-group"><label>ω АВР (секц. вимикач)</label><input type="number" id="p6t_wavr" value="0.01" step="0.001"></div>
<div class="input-group"><label>Т<sub>в</sub> АВР, год</label><input type="number" id="p6t_tvavr" value="0.05" step="0.01"></div>
</div>
</div>

<!-- Common P6 inputs -->
<div class="sep-line"></div>
<div class="input-grid">
<div class="input-group"><label>P<sub>max</sub>, МВт</label><input type="number" id="p6_Pmax" value="20" step="0.5"></div>
<div class="input-group"><label>T<sub>max</sub>, год/рік</label><input type="number" id="p6_Tmax" value="5000" step="100"></div>
<div class="input-group"><label>у₀, грн/кВт·год</label><input type="number" id="p6_y0" value="35" step="1"></div>
</div>
<button class="btn" onclick="calcP6()">Розрахувати</button>
<div class="result-box" id="p6_result"></div>
</div>
</div><!-- /p6_calc -->

<div class="sub-tab-content" id="p6_charts">
<h3>Порівняння З<sub>нд</sub> за топологіями</h3>
<p style="font-size:0.85rem;color:var(--text-secondary)">Автоматично розраховує З<sub>нд</sub> для всіх 4 топологій з поточними параметрами радіальної схеми.</p>
<button class="btn" onclick="drawP6topoChart()">Побудувати діаграму</button>
<div class="chart-container" id="p6_topoChart"></div>

<h3>Кругова діаграма структури вимушеного простою</h3>
<p style="font-size:0.85rem;color:var(--text-secondary)">Показує внесок кожного елемента (ω×Т<sub>в</sub> та μ<sub>пл</sub>×Т<sub>пл</sub>) у сумарний час простою, год/рік. Це об'єктивні параметри надійності обладнання, які не залежать від категорії електроприймачів. Категорія (I, II, III за ПУЕ:2017) визначає вимоги до <em>схеми</em> живлення, а не параметри відмов. Використовує дані радіальної схеми.</p>
<button class="btn" onclick="drawP6pieChart()">Побудувати діаграму</button>
<div class="chart-container" id="p6_pieChart"></div>
</div><!-- /p6_charts -->

<h3>4. Контрольні питання</h3>
<ol>
<li>Як визначаються категорії надійності за ПУЕ:2017?</li>
<li>Чому плановий простій може перевищувати аварійний?</li>
<li>Наведіть формулу ω<sub>пар</sub>. Чому ω<sub>пар</sub> ≪ ω₁?</li>
<li>Порівняйте надійність радіальної, дволанцюгової та петльової мереж.</li>
<li>Як показник ENS використовується НКРЕКП?</li>
</ol>
</div>

<!-- REF - abbreviated, same tables as v2 -->
<div class="tab-content" id="ref">
<h2>Нормативна база та довідкові дані</h2>
<h3>Нормативні документи</h3>
<table>
<tr><th>Документ</th><th>Затверджено</th><th>Область</th></tr>
<tr><td><strong>ПУЕ:2017</strong></td><td>Наказ №476 від 21.07.2017</td><td>Вимоги до електроустановок до 750 кВ</td></tr>
<tr><td><strong>КСР</strong></td><td>НКРЕКП №310/2018</td><td>SAIDI/SAIFI/ENS</td></tr>
<tr><td><strong>ПРРЕЕ</strong></td><td>НКРЕКП №312/2018</td><td>Роздрібний ринок</td></tr>
<tr><td><strong>Порядок якості</strong></td><td>НКРЕКП №375/2018</td><td>Компенсації споживачам</td></tr>
<tr><td><strong>ДСТУ EN 50160:2023</strong></td><td>Адаптація EN 50160</td><td>Напруга електропостачання</td></tr>
<tr><td><strong>Метод. рекомендації</strong></td><td>Наказ №399/2013</td><td>Втрати в трансф. та ЛЕП</td></tr>
<tr><td><strong>ДБН В.2.5-23:2025</strong></td><td>Замінив 2010</td><td>Електрообладнання об'єктів</td></tr>
</table>
<div class="alert alert-danger"><strong>🚫 Нечинні документи:</strong>
«ПУЭ» 1986 р. (СРСР) — замінені ПУЕ:2017. «ПУЭ-7» (2000–2003, РФ) — ніколи не мали чинності в Україні.</div>

<h3>Параметри проводів (Додаток А, Таблиця А.1)</h3>
<table>
<tr><th>Марка</th><th>F<sub>Al</sub>, мм²</th><th>F<sub>St</sub>, мм²</th><th>⌀, мм</th><th>r₀, Ом/км</th></tr>
<tr><td>АС-35/6,2</td><td>36,9</td><td>6,15</td><td>8,4</td><td>0,790</td></tr>
<tr><td>АС-50/8</td><td>48,2</td><td>8,04</td><td>9,6</td><td>0,603</td></tr>
<tr><td>АС-70/11</td><td>68,0</td><td>11,3</td><td>11,4</td><td>0,429</td></tr>
<tr><td>АС-95/16</td><td>95,4</td><td>15,9</td><td>13,5</td><td>0,306</td></tr>
<tr><td>АС-120/19</td><td>118,0</td><td>18,8</td><td>15,2</td><td>0,249</td></tr>
<tr><td>АС-150/24</td><td>149,0</td><td>24,2</td><td>17,1</td><td>0,198</td></tr>
<tr><td>АС-185/29</td><td>181,0</td><td>29,0</td><td>18,8</td><td>0,162</td></tr>
<tr><td>АС-240/32</td><td>244,0</td><td>31,7</td><td>21,6</td><td>0,121</td></tr>
<tr><td>АС-300/39</td><td>301,0</td><td>38,6</td><td>24,0</td><td>0,098</td></tr>
<tr><td>АС-400/22</td><td>394,0</td><td>22,0</td><td>26,6</td><td>0,075</td></tr>
</table>
<h3>Iдоп неізольованих проводів (табл. 1.3.42 ПУЕ:2017)</h3>
<table>
<tr><th>Марка</th><th>АС зовн., А</th><th>АС усер., А</th></tr>
<tr><td>70/11</td><td>265</td><td>210</td></tr><tr><td>95/16</td><td>330</td><td>260</td></tr>
<tr><td>120/19</td><td>390</td><td>313</td></tr><tr><td>150/24</td><td>450</td><td>365</td></tr>
<tr><td>185/29</td><td>510</td><td>425</td></tr><tr><td>240/32</td><td>605</td><td>505</td></tr>
<tr><td>300/39</td><td>710</td><td>600</td></tr><tr><td>400/22</td><td>830</td><td>713</td></tr>
</table>
<h3>Густини струму (табл. 1.3.50 ПУЕ:2017)</h3>
<table>
<tr><th>Проводи</th><th>T<sub>max</sub> 1000–3000</th><th>3000–5000</th><th>понад 5000</th></tr>
<tr><td>Мідні</td><td>2,5</td><td>2,5–1,9</td><td>1,9–1,5</td></tr>
<tr><td>Алюмінієві</td><td>1,3</td><td>1,1–0,8</td><td>0,8–0,6</td></tr>
</table>
<h3>Мін. перерізи (табл. 2.5.15, 2.5.16 ПУЕ:2017)</h3>
<table>
<tr><th>Напруга, кВ</th><th>Мін. переріз Al</th><th>Кількість пров. у фазі</th></tr>
<tr><td>35</td><td>70–120</td><td>1</td></tr><tr><td>110</td><td>120–240</td><td>1</td></tr>
<tr><td>220</td><td>400</td><td>1</td></tr><tr><td>330</td><td>400</td><td>2</td></tr>
</table>
<h3>Трансформатори</h3>
<table>
<tr><th>Тип</th><th>S, МВА</th><th>ΔP<sub>xx</sub></th><th>ΔP<sub>кз</sub></th><th>I<sub>xx</sub>%</th><th>U<sub>кз</sub>%</th></tr>
<tr><td>ТДН-10/110</td><td>10</td><td>14</td><td>60</td><td>0,7</td><td>10,5</td></tr>
<tr><td>ТДН-16/110</td><td>16</td><td>19</td><td>85</td><td>0,7</td><td>10,5</td></tr>
<tr><td>ТДТН-25/110</td><td>25</td><td>29</td><td>145</td><td>0,65</td><td>10,5</td></tr>
<tr><td>ТДТН-40/110</td><td>40</td><td>42</td><td>200</td><td>0,6</td><td>10,5</td></tr>
<tr><td>ТДТН-63/110</td><td>63</td><td>59</td><td>290</td><td>0,55</td><td>10,5</td></tr>
<tr><td>ТМН-2,5/35</td><td>2,5</td><td>5,1</td><td>23,5</td><td>1,5</td><td>6,5</td></tr>
<tr><td>ТМН-6,3/35</td><td>6,3</td><td>9,2</td><td>46,5</td><td>1,0</td><td>7,5</td></tr>
</table>
</div>

<!-- TASKS - same as v2, abbreviated -->
<div class="tab-content" id="tasks">
<h2>Індивідуальні завдання</h2>
<h3>Структура</h3>
<div class="step"><div class="step-number">1</div><div class="step-content"><strong>Вихідні дані:</strong> схема, довжини ЛЕП, навантаження, T<sub>max</sub>, типи проводів та трансформаторів.</div></div>
<div class="step"><div class="step-number">2</div><div class="step-content"><strong>П4:</strong> τ (або k²<sub>ф</sub>); ΔW у ЛЕП та трансформаторах (активні + реактивні); x₀; перевірка j.</div></div>
<div class="step"><div class="step-number">3</div><div class="step-content"><strong>П5:</strong> К, В, З<sub>нд</sub>, З = р<sub>н</sub>К + В + З<sub>нд</sub>. Порівняльна таблиця. Висновок.</div></div>
<div class="step"><div class="step-number">4</div><div class="step-content"><strong>П6:</strong> Надійність для відповідної топології (радіальна/петльова). ΔW<sub>нд</sub>, З<sub>нд</sub>.</div></div>
<h3>Варіант №1</h3>
<div class="calc-section"><table>
<tr><th colspan="2">А — Радіальна 110 кВ</th></tr>
<tr><td>ПС-1: 15 МВт, АС-150/24, 32 км</td><td>2×ТДТН-25/110</td></tr>
<tr><td>ПС-2: 20 МВт, АС-185/29, 48 км</td><td>2×ТДТН-40/110</td></tr>
<tr><td>ПС-3: 8 МВт, АС-120/19, 25 км</td><td>2×ТДН-16/110</td></tr>
<tr><td>T<sub>max</sub> = 5200 год</td><td>cos φ = 0,88</td></tr>
</table></div>
<div class="calc-section"><table>
<tr><th colspan="2">Б — Петльова 110 кВ</th></tr>
<tr><td>Ті ж ПС, кільце: ДЖ→ПС-1→ПС-2→ПС-3→ДЖ</td><td></td></tr>
<tr><td>Додатк. ПЛ АС-150/24, 38 км</td><td>Більші К, менший З<sub>нд</sub></td></tr>
</table></div>
<div class="alert alert-success"><strong>✅ Критерії оцінювання (100 балів)</strong>
П4 — 30 (втрати + j + x₀); П5 — 35 (ТЕП з З<sub>нд</sub>); П6 — 25 (надійність з плановими + топологія); оформлення — 10.</div>
</div>
</div>

<script>
/* ===== DATA ===== */
var WIRES = {
  '35/6.2':  {F:36.9, d:8.4, r0:0.790},
  '50/8':    {F:48.2, d:9.6, r0:0.603},
  '70/11':   {F:68.0, d:11.4, r0:0.429},
  '95/16':   {F:95.4, d:13.5, r0:0.306},
  '120/19':  {F:118.0, d:15.2, r0:0.249},
  '150/19':  {F:148.0, d:16.8, r0:0.199},
  '150/24':  {F:149.0, d:17.1, r0:0.198},
  '150/34':  {F:147.0, d:17.5, r0:0.201},
  '185/24':  {F:187.0, d:18.9, r0:0.157},
  '185/29':  {F:181.0, d:18.8, r0:0.162},
  '240/32':  {F:244.0, d:21.6, r0:0.121},
  '240/39':  {F:236.0, d:21.6, r0:0.124},
  '300/39':  {F:301.0, d:24.0, r0:0.098},
  '330/30':  {F:335.0, d:24.8, r0:0.088},
  '400/22':  {F:394.0, d:26.6, r0:0.075},
  '400/51':  {F:394.0, d:27.5, r0:0.075}
};
// Typical inter-phase distance D (m) for horizontal arrangement by voltage
var D_BY_U = {'6':1,'10':1,'35':3,'110':5,'150':7,'220':8,'330':10};

var lastP6result = null; // {value: number, topo: string, topoName: string}
var lastP4lepResult = null; // {dWmwh: number}
var lastP4trResult = null;  // {dWxxMwh: number, dWkzMwh: number}

/* ===== UTILITIES ===== */
function showTab(id) {
  document.querySelectorAll('.tab-content').forEach(function(t){t.classList.remove('active')});
  document.querySelectorAll('.tab').forEach(function(t){t.classList.remove('active')});
  document.getElementById(id).classList.add('active');
  var m={overview:0,p4:1,p5:2,p6:3,ref:4,tasks:5};
  document.querySelectorAll('.tab')[m[id]].classList.add('active');
}
function showSubTab(parentId, subId) {
  var parent = document.getElementById(parentId);
  if(!parent) return;
  parent.querySelectorAll('.sub-tab-content').forEach(function(t){t.classList.remove('active')});
  parent.querySelectorAll('.sub-tab').forEach(function(b){b.classList.remove('active')});
  document.getElementById(subId).classList.add('active');
  // Find and activate the clicked button by matching the subId in its onclick
  parent.querySelectorAll('.sub-tab').forEach(function(b){
    var oc = b.getAttribute('onclick') || '';
    if(oc.indexOf("'" + subId + "'") !== -1) b.classList.add('active');
  });
}
function fmt(n,d){if(typeof d==='undefined')d=2;if(!isFinite(n))return'—';return n.toLocaleString('uk-UA',{minimumFractionDigits:d,maximumFractionDigits:d})}
function gv(id){var el=document.getElementById(id);if(!el)return 0;var v=parseFloat(el.value);return isNaN(v)?0:v}
function gi(id){var el=document.getElementById(id);if(!el)return 1;var v=parseInt(el.value,10);return isNaN(v)?1:v}
function sv(id,val){var el=document.getElementById(id);if(el)el.value=val}

/* ===== WIRE DROPDOWN ===== */
function onWireChange(){
  var sel=document.getElementById('p4_wire');
  if(!sel.value)return;
  var parts=sel.value.split('|');
  // parts: [name, F_al, diameter, r0]
  sv('p4_F', parts[1]);
  sv('p4_diam', parts[2]);
  sv('p4_r0', parts[3]);
}

function toggleKfInput(){
  var m=document.getElementById('p4_tauMethod').value;
  document.getElementById('p4_kf_group').style.display=(m==='kf')?'':'none';
}

/* ===== τ CHART ===== */
function drawTauChart(){
  var W=600, H=300, ml=65, mr=20, mt=30, mb=50;
  var pw=W-ml-mr, ph=H-mt-mb;
  var svg='<svg viewBox="0 0 '+W+' '+H+'" xmlns="http://www.w3.org/2000/svg" style="width:100%;max-width:600px;font-family:Source Sans Pro,sans-serif">';
  // axes
  svg+='<line x1="'+ml+'" y1="'+(H-mb)+'" x2="'+(W-mr)+'" y2="'+(H-mb)+'" stroke="#2C2A25" stroke-width="1.5"/>';
  svg+='<line x1="'+ml+'" y1="'+mt+'" x2="'+ml+'" y2="'+(H-mb)+'" stroke="#2C2A25" stroke-width="1.5"/>';
  // labels
  svg+='<text x="'+(W/2)+'" y="'+(H-5)+'" text-anchor="middle" font-size="12" fill="#6B6760">T<tspan baseline-shift="sub" font-size="9">max</tspan>, год/рік</text>';
  svg+='<text x="15" y="'+(H/2-10)+'" text-anchor="middle" font-size="12" fill="#6B6760" transform="rotate(-90,15,'+(H/2-10)+')">τ, год/рік</text>';
  // grid + tick marks
  var tmArr=[1000,2000,3000,4000,5000,6000,7000,8000];
  var tauArr=[0,1000,2000,3000,4000,5000,6000,7000,8000];
  for(var i=0;i<tmArr.length;i++){
    var x=ml+(tmArr[i]-1000)/7000*pw;
    svg+='<line x1="'+x+'" y1="'+(H-mb)+'" x2="'+x+'" y2="'+(H-mb+5)+'" stroke="#2C2A25" stroke-width="1"/>';
    svg+='<text x="'+x+'" y="'+(H-mb+18)+'" text-anchor="middle" font-size="10" fill="#6B6760">'+tmArr[i]+'</text>';
    svg+='<line x1="'+x+'" y1="'+mt+'" x2="'+x+'" y2="'+(H-mb)+'" stroke="#E0DDD5" stroke-width="0.5"/>';
  }
  for(var i=0;i<=8;i++){
    var y=H-mb-i/8*ph;
    svg+='<text x="'+(ml-8)+'" y="'+(y+4)+'" text-anchor="end" font-size="10" fill="#6B6760">'+(i*1000)+'</text>';
    if(i>0)svg+='<line x1="'+ml+'" y1="'+y+'" x2="'+(W-mr)+'" y2="'+y+'" stroke="#E0DDD5" stroke-width="0.5"/>';
  }
  // empirical curve
  var pts1='';var pts2='';
  for(var tm=1000;tm<=8000;tm+=50){
    var tau1=Math.pow(0.124+tm/10000,2)*8760;
    var tau2=1.15*tm;
    var x=ml+(tm-1000)/7000*pw;
    var y1=H-mb-tau1/8000*ph;
    var y2=H-mb-tau2/8000*ph;
    pts1+=(pts1?'L':'M')+x.toFixed(1)+','+y1.toFixed(1);
    pts2+=(pts2?'L':'M')+x.toFixed(1)+','+y2.toFixed(1);
  }
  svg+='<path d="'+pts1+'" fill="none" stroke="#8B7355" stroke-width="2.5"/>';
  svg+='<path d="'+pts2+'" fill="none" stroke="#3A6B9B" stroke-width="2" stroke-dasharray="6,4"/>';
  // legend
  svg+='<line x1="'+(ml+10)+'" y1="'+(mt+8)+'" x2="'+(ml+35)+'" y2="'+(mt+8)+'" stroke="#8B7355" stroke-width="2.5"/>';
  svg+='<text x="'+(ml+40)+'" y="'+(mt+12)+'" font-size="11" fill="#2C2A25">Емпірична</text>';
  svg+='<line x1="'+(ml+140)+'" y1="'+(mt+8)+'" x2="'+(ml+165)+'" y2="'+(mt+8)+'" stroke="#3A6B9B" stroke-width="2" stroke-dasharray="6,4"/>';
  svg+='<text x="'+(ml+170)+'" y="'+(mt+12)+'" font-size="11" fill="#2C2A25">k²ф=1,15</text>';
  svg+='</svg>';
  document.getElementById('tauChartContainer').innerHTML=svg;
}

/* ===== P4: LEP ===== */
function calcP4(){
  var Pmw=gv('p4_Pmax'),Qmvar=gv('p4_Qmax'),Pkw=Pmw*1000,Qkvar=Qmvar*1000;
  var Ukv=gv('p4_Unom'),r0=gv('p4_r0'),L=gv('p4_L'),nL=gi('p4_n'),Tmax=gv('p4_Tmax');
  var Fmm2=gv('p4_F'),diam_mm=gv('p4_diam');
  var method=document.getElementById('p4_tauMethod').value;
  var tau,tauNote;
  if(method==='kf'){var kf2=gv('p4_kf');tau=kf2*Tmax;tauNote='k²ф='+fmt(kf2,2)}
  else{tau=Math.pow(0.124+Tmax/10000,2)*8760;tauNote='емпір.'}
  var R=r0*L/nL;
  var S2=Pkw*Pkw+Qkvar*Qkvar;
  var dPkw=S2/(Ukv*Ukv)*R*1e-3;
  var dWkwh=dPkw*tau, dWmwh=dWkwh/1000;
  var Wmwh=Pkw*Tmax/1000;
  var pct=(Wmwh>0)?(dWmwh/Wmwh)*100:0;
  var Skva=Math.sqrt(S2);
  var Imax=Skva/(Math.sqrt(3)*Ukv*nL);
  var j=(Fmm2>0)?Imax/Fmm2:0;
  var jN;if(Tmax<=3000)jN='≤1,3';else if(Tmax<=5000)jN='1,1–0,8';else jN='0,8–0,6';
  // x₀ calculation
  var x0str='—';
  if(diam_mm>0){
    var Rpr=diam_mm/2/1000; // radius in m
    var D_m=D_BY_U[String(Math.round(Ukv))]||5;
    var Dsr=D_m*Math.pow(2,1/3); // horizontal: Dcp = D*∛2
    if(Rpr>0){
      var x0val=0.144*Math.log10(Dsr/Rpr)+0.0157;
      x0str=fmt(x0val,3)+' Ом/км (D='+D_m+'м, D<sub>ср</sub>='+fmt(Dsr,2)+'м)';
    }
  }
  var h='';
  h+='<div class="result-item"><span class="result-label">τ ('+tauNote+')</span><span class="result-value">'+fmt(tau,0)+' год</span></div>';
  h+='<div class="result-item"><span class="result-label">R<sub>л</sub></span><span class="result-value">'+fmt(R,3)+' Ом</span></div>';
  h+='<div class="result-item"><span class="result-label">x₀ (індуктивний опір)</span><span class="result-value">'+x0str+'</span></div>';
  h+='<div class="result-item"><span class="result-label">X<sub>л</sub> = x₀×L/n</span><span class="result-value">'+(x0str!=='—'?fmt(parseFloat(x0str)*L/nL,3)+' Ом':'—')+'</span></div>';
  h+='<div class="result-item"><span class="result-label">ΔP<sub>л</sub> (макс.)</span><span class="result-value">'+fmt(dPkw,2)+' кВт</span></div>';
  h+='<div class="result-item"><span class="result-label">ΔW<sub>л</sub></span><span class="result-value">'+fmt(dWmwh,1)+' МВт·год/рік</span></div>';
  h+='<div class="result-item"><span class="result-label">Відносні втрати</span><span class="result-value">'+fmt(pct,2)+' %</span></div>';
  h+='<div class="result-item"><span class="result-label">I<sub>max</sub> (на 1 ланц.)</span><span class="result-value">'+fmt(Imax,1)+' А</span></div>';
  h+='<div class="result-item"><span class="result-label">j = I/F</span><span class="result-value">'+fmt(j,3)+' А/мм² (норма '+jN+')</span></div>';
  document.getElementById('p4_result').innerHTML=h;
  lastP4lepResult={dWmwh:dWmwh};
}

/* ===== P4: TRANSFORMER ===== */
function calcP4t(){
  var Pxx=gv('p4_Pxx'),Pkz=gv('p4_Pkz'),Snom=gv('p4_Snom')*1000,Smax=gv('p4_Smax')*1000;
  var nt=gi('p4_nt'),Ixx=gv('p4_Ixx'),Ukz=gv('p4_Ukz'),tau=gv('p4_tau_t'),Tp=8760;
  // Кз — завантаження ОДНОГО трансформатора
  var Kz=(nt*Snom>0)?Smax/(nt*Snom):0;
  // Активні втрати: класична формула
  // ΔP(1тр) = ΔPкз × Кз²
  // ΔWкз = n × ΔPкз × Кз² × τ
  var dP1tr=Pkz*Kz*Kz;                    // кВт (навант. втрати в 1 тр.)
  var dWxx=nt*Pxx*Tp;                      // кВт·год (х.х. всіх n тр.)
  var dWkz=nt*Pkz*Kz*Kz*tau;              // кВт·год (к.з. всіх n тр.)
  var dWt=dWxx+dWkz;
  // Реактивні втрати (на 1 тр.)
  var dQxx=Ixx*Snom/100;
  var dQkz=Ukz*Snom/100*(Kz*Kz);
  // Реактивні втрати (сумарні)
  var dWQxx=nt*dQxx*Tp;
  var dWQkz=nt*dQkz*tau;
  var dWQ=dWQxx+dWQkz;
  var h='';
  h+='<div class="result-item"><span class="result-label">К<sub>з</sub> = S<sub>max</sub>/(n·S<sub>ном</sub>) = '+fmt(Smax,0)+'/('+nt+'·'+fmt(Snom,0)+')</span><span class="result-value">'+fmt(Kz,3)+'</span></div>';
  h+='<div class="result-item" style="border-bottom:2px solid var(--accent-light);font-weight:600"><span class="result-label">— Активні втрати —</span><span class="result-value"></span></div>';
  h+='<div class="result-item"><span class="result-label">ΔP<sub>1тр</sub> = ΔP<sub>кз</sub>·К²<sub>з</sub> = '+fmt(Pkz,0)+'·'+fmt(Kz*Kz,4)+'</span><span class="result-value">'+fmt(dP1tr,2)+' кВт</span></div>';
  h+='<div class="result-item"><span class="result-label">ΔW<sub>xx</sub> = n·ΔP<sub>xx</sub>·T<sub>п</sub> = '+nt+'·'+fmt(Pxx,0)+'·'+Tp+'</span><span class="result-value">'+fmt(dWxx/1000,1)+' МВт·год</span></div>';
  h+='<div class="result-item"><span class="result-label">ΔW<sub>кз</sub> = n·ΔP<sub>кз</sub>·К²<sub>з</sub>·τ = '+nt+'·'+fmt(Pkz,0)+'·'+fmt(Kz*Kz,4)+'·'+fmt(tau,0)+'</span><span class="result-value">'+fmt(dWkz/1000,1)+' МВт·год</span></div>';
  h+='<div class="result-item"><span class="result-label"><strong>Σ ΔW<sub>т</sub> (активні)</strong></span><span class="result-value"><strong>'+fmt(dWt/1000,1)+' МВт·год/рік</strong></span></div>';
  h+='<div class="result-item" style="border-bottom:2px solid var(--accent-light);font-weight:600;margin-top:0.3rem"><span class="result-label">— Реактивні втрати —</span><span class="result-value"></span></div>';
  h+='<div class="result-item"><span class="result-label">ΔQ<sub>xx</sub> (1 тр) = I<sub>xx</sub>%·S<sub>ном</sub>/100</span><span class="result-value">'+fmt(dQxx,1)+' квар</span></div>';
  h+='<div class="result-item"><span class="result-label">ΔQ<sub>кз</sub> (1 тр) = U<sub>кз</sub>%·S<sub>ном</sub>/100·К²<sub>з</sub></span><span class="result-value">'+fmt(dQkz,1)+' квар</span></div>';
  h+='<div class="result-item"><span class="result-label"><strong>Σ ΔW<sub>Q</sub> (реактивні)</strong></span><span class="result-value"><strong>'+fmt(dWQ/1000,1)+' Мвар·год/рік</strong></span></div>';
  document.getElementById('p4t_result').innerHTML=h;
  lastP4trResult={dWxxMwh:dWxx/1000, dWkzMwh:dWkz/1000};
}

/* ===== P5: TEP ===== */
function calcP5(){
  var Ka=gv('p5_Ka'),Kb=gv('p5_Kb'),amA=gv('p5_amA'),amB=gv('p5_amB');
  var obsA=gv('p5_obsA'),obsB=gv('p5_obsB'),dwA=gv('p5_dwA'),dwB=gv('p5_dwB');
  var c0=gv('p5_c0'),zndA=gv('p5_zndA'),zndB=gv('p5_zndB'),pn=gv('p5_pn');
  var BamA=amA*Ka,BamB=amB*Kb,BobsA=obsA*Ka,BobsB=obsB*Kb;
  var BvA=c0*dwA,BvB=c0*dwB;
  var BA=BamA+BobsA+BvA,BB=BamB+BobsB+BvB;
  var ZA=pn*Ka+BA+zndA,ZB=pn*Kb+BB+zndB;
  var w=ZA<=ZB?'А':'Б',d=Math.abs(ZA-ZB),mx=Math.max(ZA,ZB),dp=(mx>0)?(d/mx*100):0;
  var bgA=(ZA<=ZB)?'var(--success-bg)':'var(--surface)';
  var TOPO_LABELS={radial:'Радіальна',parallel:'Дволанцюгова',loop:'Петльова',twosrc:'Двостор. живл.'};
  var topoA=TOPO_LABELS[document.getElementById('p5_topoA').value]||'—';
  var topoB=TOPO_LABELS[document.getElementById('p5_topoB').value]||'—';
  var h='<table style="width:100%"><tr><th></th><th>Варіант А</th><th>Варіант Б</th></tr>';
  h+='<tr><td>Топологія</td><td><em>'+topoA+'</em></td><td><em>'+topoB+'</em></td></tr>';
  h+='<tr><td>Амортизація</td><td>'+fmt(BamA,1)+'</td><td>'+fmt(BamB,1)+'</td></tr>';
  h+='<tr><td>Обслуговування</td><td>'+fmt(BobsA,1)+'</td><td>'+fmt(BobsB,1)+'</td></tr>';
  h+='<tr><td>Втрати</td><td>'+fmt(BvA,1)+'</td><td>'+fmt(BvB,1)+'</td></tr>';
  h+='<tr><td><strong>В</strong></td><td><strong>'+fmt(BA,1)+'</strong></td><td><strong>'+fmt(BB,1)+'</strong></td></tr>';
  h+='<tr><td>З<sub>нд</sub></td><td>'+fmt(zndA,1)+'</td><td>'+fmt(zndB,1)+'</td></tr>';
  h+='<tr style="background:'+bgA+'"><td><strong>З</strong></td>';
  h+='<td><strong>'+fmt(ZA,1)+'</strong>'+(ZA<=ZB?' ✓':'')+'</td>';
  h+='<td><strong>'+fmt(ZB,1)+'</strong>'+(ZB<ZA?' ✓':'')+'</td></tr></table>';
  h+='<p style="margin-top:0.8rem;font-size:0.9rem"><strong>Висновок:</strong> Варіант <strong>'+w+'</strong> (менше на '+fmt(d,1)+' тис., '+fmt(dp,1)+'%)</p>';
  document.getElementById('p5_result').innerHTML=h;
}

function transferP6toP5(variant){
  var msgEl = document.getElementById('p5_transfer_msg');
  if(lastP6result === null){
    if(msgEl) msgEl.innerHTML = '<span style="color:var(--danger)">⚠ Спочатку виконайте розрахунок на вкладці П6, потім поверніться сюди.</span>';
    return;
  }
  var topoFieldId = (variant === 'B') ? 'p5_topoB' : 'p5_topoA';
  var zndFieldId = (variant === 'B') ? 'p5_zndB' : 'p5_zndA';
  var label = (variant === 'B') ? 'Б' : 'А';
  var expectedTopo = document.getElementById(topoFieldId).value;
  var TOPO_NAMES = {radial:'Радіальна',parallel:'Дволанцюгова',loop:'Петльова',twosrc:'Двостороннє живл.'};
  if(lastP6result.topo !== expectedTopo){
    if(msgEl) msgEl.innerHTML = '<span style="color:var(--danger)">⚠ Невідповідність топології! У П6 розраховано «' + lastP6result.topoName + '», а для Варіанту ' + label + ' обрано «' + (TOPO_NAMES[expectedTopo]||expectedTopo) + '». Перейдіть на П6, оберіть потрібну топологію, розрахуйте, та поверніться сюди.</span>';
    return;
  }
  sv(zndFieldId, lastP6result.value.toFixed(1));
  if(msgEl) msgEl.innerHTML = '<span style="color:var(--success)">✓ З<sub>нд</sub> = ' + fmt(lastP6result.value, 1) + ' тис. грн (' + lastP6result.topoName + ') → Варіант ' + label + '</span>';
}

/* ===== P6: TOPOLOGY ===== */
function onTopoChange(){
  var t=document.getElementById('p6_topo').value;
  document.querySelectorAll('.topo-group').forEach(function(g){g.classList.remove('active')});
  var el=document.getElementById('tg_'+t);
  if(el)el.classList.add('active');
  document.getElementById('p6_result').innerHTML='';
}

function calcP6(){
  var topo=document.getElementById('p6_topo').value;
  var Pmw=gv('p6_Pmax'),Pkw=Pmw*1000,Tm=gv('p6_Tmax'),y0=gv('p6_y0');
  var Pser=Pkw*Tm/8760;
  var wEkv,TvEkv,muEkv=0,TplEkv=0,topoName='';

  if(topo==='radial'){
    topoName='Радіальна';
    var wl=gv('p6r_w0l')*gv('p6r_Ll')/100,tvl=gv('p6r_tvl'),mul=gv('p6r_mul'),tpl=gv('p6r_tpl');
    var wv=gv('p6r_wv'),tvv=gv('p6r_tvv'),muv=gv('p6r_muv'),tpv=gv('p6r_tpv');
    var wt=gv('p6r_wt'),tvt=gv('p6r_tvt'),mut=gv('p6r_mut'),tpt=gv('p6r_tpt');
    wEkv=wl+wv+wt;
    TvEkv=(wEkv>0)?(wl*tvl+wv*tvv+wt*tvt)/wEkv:0;
    muEkv=mul+muv+mut;
    TplEkv=(muEkv>0)?(mul*tpl+muv*tpv+mut*tpt)/muEkv:0;
  }
  else if(topo==='parallel'){
    topoName='Дволанцюгова';
    var w1=gv('p6p_w0l')*gv('p6p_Ll')/100,tv1=gv('p6p_tvl'),mu1=gv('p6p_mul'),tp1=gv('p6p_tpl');
    // Two identical parallel lines: ω₁=ω₂=w1, Тв1=Тв2=tv1
    // ωпар = ω₁·ω₂·(Тв1+Тв2)/8760 = w1²·2·tv1/8760 (factor 2 from Тв+Тв)
    var wPar=w1*w1*(tv1+tv1)/8760;
    var tvPar=tv1*tv1/(tv1+tv1);
    var wParPl=mu1*w1*tp1/8760+mu1*w1*tp1/8760;
    // Then series: switch + transformer
    var wv=gv('p6p_wv'),tvv=gv('p6p_tvv'),wt=gv('p6p_wt'),tvt=gv('p6p_tvt');
    wEkv=wPar+wv+wt;
    TvEkv=(wEkv>0)?(wPar*tvPar+wv*tvv+wt*tvt)/wEkv:0;
    muEkv=wParPl; TplEkv=(muEkv>0)?tvPar:0; // simplified: planned overlap during repair
  }
  else if(topo==='loop'){
    topoName='Петльова (кільцева)';
    var w1=gv('p6l_w01')*gv('p6l_L1')/100,tv1=gv('p6l_tv1'),mu1=gv('p6l_mu1'),tp1=gv('p6l_tp1');
    var w2=gv('p6l_w02')*gv('p6l_L2')/100,tv2=gv('p6l_tv2'),mu2=gv('p6l_mu2'),tp2=gv('p6l_tp2');
    // Two parallel paths (arms of loop) — DIFFERENT elements, no factor 2
    // ωпар = ω₁·ω₂·(Тв1+Тв2)/8760
    var wPar=w1*w2*(tv1+tv2)/8760;
    var tvPar=tv1*tv2/(tv1+tv2);
    var wParPl=mu1*w2*tp1/8760+mu2*w1*tp2/8760;
    wEkv=wPar; TvEkv=tvPar;
    muEkv=wParPl; TplEkv=(muEkv>0)?tvPar:0;
  }
  else if(topo==='twosrc'){
    topoName='Двостороннє живлення';
    var w1=gv('p6t_w01')*gv('p6t_L1')/100,tv1=gv('p6t_tv1');
    var w2=gv('p6t_w02')*gv('p6t_L2')/100,tv2=gv('p6t_tv2');
    var wavr=gv('p6t_wavr'),tvavr=gv('p6t_tvavr');
    // Parallel lines from different sources — general formula, no factor 2
    // ωпар = ω₁·ω₂·(Тв1+Тв2)/8760
    var wPar=w1*w2*(tv1+tv2)/8760;
    var tvPar=tv1*tv2/(tv1+tv2);
    wEkv=wPar+wavr; TvEkv=(wEkv>0)?(wPar*tvPar+wavr*tvavr)/wEkv:0;
    muEkv=0; TplEkv=0;
  }

  var avH=wEkv*TvEkv;
  var plH=muEkv*TplEkv;
  var totH=avH+plH;
  var Kp=totH/8760;
  var dWnd=Pser*totH;
  var Znd=y0*dWnd;
  var Znd_tys=Znd/1000;
  lastP6result={value:Znd_tys, topo:topo, topoName:topoName};

  var h='<div class="result-item" style="border-bottom:2px solid var(--accent-light);font-weight:600"><span class="result-label">Топологія: '+topoName+'</span><span class="result-value"></span></div>';
  h+='<div class="result-item"><span class="result-label">ω<sub>екв</sub></span><span class="result-value">'+fmt(wEkv,6)+' рік⁻¹</span></div>';
  h+='<div class="result-item"><span class="result-label">Т<sub>в.екв</sub></span><span class="result-value">'+fmt(TvEkv,2)+' год</span></div>';
  h+='<div class="result-item"><span class="result-label">Аварійний простій</span><span class="result-value">'+fmt(avH,3)+' год/рік</span></div>';
  if(muEkv>0){
    h+='<div class="result-item"><span class="result-label">μ<sub>пл.екв</sub></span><span class="result-value">'+fmt(muEkv,4)+' рік⁻¹</span></div>';
    h+='<div class="result-item"><span class="result-label">Плановий простій</span><span class="result-value">'+fmt(plH,3)+' год/рік</span></div>';
  }
  h+='<div class="result-item"><span class="result-label"><strong>Σ простій</strong></span><span class="result-value"><strong>'+fmt(totH,3)+' год/рік</strong></span></div>';
  h+='<div class="result-item"><span class="result-label">К<sub>п</sub> (коеф. вимушеного простою)</span><span class="result-value">'+fmt(Kp,6)+'</span></div>';
  h+='<div class="result-item"><span class="result-label">P<sub>сер</sub></span><span class="result-value">'+fmt(Pser,1)+' кВт</span></div>';
  h+='<div class="result-item"><span class="result-label"><strong>ΔW<sub>нд</sub></strong></span><span class="result-value"><strong>'+fmt(dWnd,0)+' кВт·год/рік</strong></span></div>';
  h+='<div class="result-item"><span class="result-label"><strong>З<sub>нд</sub></strong></span><span class="result-value"><strong>'+fmt(Znd,0)+' грн ('+fmt(Znd_tys,1)+' тис.)</strong></span></div>';
  document.getElementById('p6_result').innerHTML=h;
}

/* ===== P4 CHARTS ===== */
function drawP4structure(){
  // Use stored results from last calculations
  if(!lastP4lepResult && !lastP4trResult){
    document.getElementById('p4_structChart').innerHTML='<p style="color:var(--danger)">⚠ Спочатку виконайте хоча б один розрахунок (ЛЕП або трансформатор) на підвкладці «Розрахунок».</p>';
    return;
  }
  var items=[];
  if(lastP4lepResult){
    items.push({label:'ΔW ЛЕП (навант.)',val:lastP4lepResult.dWmwh,color:'#8B7355'});
  }
  if(lastP4trResult){
    items.push({label:'ΔW тр. (х.х.)',val:lastP4trResult.dWxxMwh,color:'#3A6B9B'});
    items.push({label:'ΔW тр. (к.з.)',val:lastP4trResult.dWkzMwh,color:'#B8860B'});
  }
  var total=0;items.forEach(function(it){total+=it.val});
  if(total===0){document.getElementById('p4_structChart').innerHTML='<p style="color:var(--danger)">Усі значення = 0.</p>';return}
  var visibleItems=items.filter(function(it){return it.val>0});
  var maxV=Math.max.apply(null,visibleItems.map(function(it){return it.val}));
  var W=560,barH=36,gap=12,ml=180,mr=80;
  var H=20+visibleItems.length*(barH+gap)+30;
  var bw=W-ml-mr;
  var svg='<svg viewBox="0 0 '+W+' '+H+'" xmlns="http://www.w3.org/2000/svg" style="width:100%;max-width:560px;font-family:Source Sans Pro,sans-serif">';
  visibleItems.forEach(function(it,i){
    var y=20+i*(barH+gap);
    var w=maxV>0?(it.val/maxV)*bw:0;
    var pct=(total>0)?(it.val/total*100):0;
    svg+='<text x="'+(ml-8)+'" y="'+(y+barH/2+5)+'" text-anchor="end" font-size="12" fill="#2C2A25">'+it.label+'</text>';
    svg+='<rect x="'+ml+'" y="'+y+'" width="'+w.toFixed(1)+'" height="'+barH+'" rx="4" fill="'+it.color+'" opacity="0.85"/>';
    svg+='<text x="'+(ml+w+6)+'" y="'+(y+barH/2+5)+'" font-size="12" font-weight="600" fill="#2C2A25">'+fmt(it.val,1)+' МВт·год ('+fmt(pct,1)+'%)</text>';
  });
  svg+='<text x="'+(W/2)+'" y="'+(H-5)+'" text-anchor="middle" font-size="11" fill="#6B6760">Σ = '+fmt(total,1)+' МВт·год/рік</text>';
  svg+='</svg>';
  document.getElementById('p4_structChart').innerHTML=svg;
}

function drawP4wireChart(){
  var Pkw=gv('p4_Pmax')*1000,Qkvar=gv('p4_Qmax')*1000,Ukv=gv('p4_Unom');
  var L=gv('p4_L'),nL=gi('p4_n'),Tmax=gv('p4_Tmax');
  var method=document.getElementById('p4_tauMethod').value;
  var tau;
  if(method==='kf'){tau=gv('p4_kf')*Tmax}else{tau=Math.pow(0.124+Tmax/10000,2)*8760}
  var S2=Pkw*Pkw+Qkvar*Qkvar;
  var wires=[
    {name:'АС-70',F:68,r0:0.429},{name:'АС-95',F:95.4,r0:0.306},
    {name:'АС-120',F:118,r0:0.249},{name:'АС-150',F:149,r0:0.198},
    {name:'АС-185',F:181,r0:0.162},{name:'АС-240',F:244,r0:0.121},
    {name:'АС-300',F:301,r0:0.098},{name:'АС-400',F:394,r0:0.075}
  ];
  var data=[];var maxW=0;
  wires.forEach(function(w){
    var R=w.r0*L/nL;
    var dW=S2/(Ukv*Ukv)*R*1e-3*tau/1000; // МВт·год
    data.push({name:w.name,dW:dW});
    if(dW>maxW)maxW=dW;
  });
  var W=580,H=280,ml=70,mr=30,mt=25,mb=60;
  var pw=W-ml-mr,ph=H-mt-mb;
  var barW=pw/data.length*0.7,gap=pw/data.length*0.3;
  var svg='<svg viewBox="0 0 '+W+' '+H+'" xmlns="http://www.w3.org/2000/svg" style="width:100%;max-width:580px;font-family:Source Sans Pro,sans-serif">';
  svg+='<line x1="'+ml+'" y1="'+(H-mb)+'" x2="'+(W-mr)+'" y2="'+(H-mb)+'" stroke="#2C2A25" stroke-width="1"/>';
  svg+='<line x1="'+ml+'" y1="'+mt+'" x2="'+ml+'" y2="'+(H-mb)+'" stroke="#2C2A25" stroke-width="1"/>';
  // Y axis
  for(var i=0;i<=5;i++){
    var yv=maxW*i/5;var y=H-mb-ph*i/5;
    svg+='<text x="'+(ml-6)+'" y="'+(y+4)+'" text-anchor="end" font-size="10" fill="#6B6760">'+fmt(yv,0)+'</text>';
    if(i>0)svg+='<line x1="'+ml+'" y1="'+y+'" x2="'+(W-mr)+'" y2="'+y+'" stroke="#E0DDD5" stroke-width="0.5"/>';
  }
  svg+='<text x="15" y="'+(H/2)+'" text-anchor="middle" font-size="11" fill="#6B6760" transform="rotate(-90,15,'+(H/2)+')">ΔW, МВт·год/рік</text>';
  data.forEach(function(d,i){
    var x=ml+(barW+gap)*i+gap/2;
    var bh=(maxW>0)?(d.dW/maxW)*ph:0;
    var y=H-mb-bh;
    var clr=(i===3)?'#8B7355':'#B0A590'; // highlight current wire (150)
    svg+='<rect x="'+x.toFixed(1)+'" y="'+y.toFixed(1)+'" width="'+barW.toFixed(1)+'" height="'+bh.toFixed(1)+'" rx="3" fill="'+clr+'"/>';
    svg+='<text x="'+(x+barW/2).toFixed(1)+'" y="'+(H-mb+14)+'" text-anchor="middle" font-size="10" fill="#2C2A25">'+d.name+'</text>';
    svg+='<text x="'+(x+barW/2).toFixed(1)+'" y="'+(y-4)+'" text-anchor="middle" font-size="10" font-weight="600" fill="#2C2A25">'+fmt(d.dW,0)+'</text>';
  });
  svg+='</svg>';
  document.getElementById('p4_wireChart').innerHTML=svg;
}

/* ===== P5 CHARTS ===== */
function drawP5structure(){
  var Ka=gv('p5_Ka'),Kb=gv('p5_Kb'),amA=gv('p5_amA'),amB=gv('p5_amB');
  var obsA=gv('p5_obsA'),obsB=gv('p5_obsB'),dwA=gv('p5_dwA'),dwB=gv('p5_dwB');
  var c0=gv('p5_c0'),zndA=gv('p5_zndA'),zndB=gv('p5_zndB'),pn=gv('p5_pn');
  var comps=[
    {label:'р_н·К',a:pn*Ka,b:pn*Kb,color:'#8B7355'},
    {label:'В_ам',a:amA*Ka,b:amB*Kb,color:'#3A6B9B'},
    {label:'В_обсл',a:obsA*Ka,b:obsB*Kb,color:'#B8860B'},
    {label:'В_втрат',a:c0*dwA,b:c0*dwB,color:'#4A7C59'},
    {label:'З_нд',a:zndA,b:zndB,color:'#9B3A3A'}
  ];
  var ZA=0,ZB=0;comps.forEach(function(c){ZA+=c.a;ZB+=c.b});
  var maxZ=Math.max(ZA,ZB);
  var W=600,H=260,ml=10,mr=10,barArea=260;
  var svg='<svg viewBox="0 0 '+W+' '+H+'" xmlns="http://www.w3.org/2000/svg" style="width:100%;max-width:600px;font-family:Source Sans Pro,sans-serif">';
  // Stacked horizontal bars for A and B
  var drawStack=function(items,total,y,label){
    var x=ml+80;
    svg+='<text x="'+(ml+75)+'" y="'+(y+22)+'" text-anchor="end" font-size="13" font-weight="700" fill="#2C2A25">'+label+'</text>';
    items.forEach(function(it){
      var w=(maxZ>0)?(it.v/maxZ)*barArea:0;
      if(w>1){
        svg+='<rect x="'+x.toFixed(1)+'" y="'+y+'" width="'+w.toFixed(1)+'" height="35" fill="'+it.color+'" opacity="0.85"/>';
        if(w>25)svg+='<text x="'+(x+w/2).toFixed(1)+'" y="'+(y+22)+'" text-anchor="middle" font-size="10" fill="#fff" font-weight="600">'+fmt(it.v,0)+'</text>';
      }
      x+=w;
    });
    svg+='<text x="'+(x+6)+'" y="'+(y+22)+'" font-size="12" font-weight="700" fill="#2C2A25">Σ='+fmt(total,0)+'</text>';
  };
  var itemsA=comps.map(function(c){return{v:c.a,color:c.color}});
  var itemsB=comps.map(function(c){return{v:c.b,color:c.color}});
  drawStack(itemsA,ZA,20,'Варіант А');
  drawStack(itemsB,ZB,75,'Варіант Б');
  // Legend
  var lx=ml+80;
  comps.forEach(function(c,i){
    var ly=140+Math.floor(i/3)*20;var llx=lx+(i%3)*170;
    svg+='<rect x="'+llx+'" y="'+ly+'" width="12" height="12" rx="2" fill="'+c.color+'"/>';
    svg+='<text x="'+(llx+16)+'" y="'+(ly+10)+'" font-size="11" fill="#2C2A25">'+c.label+'</text>';
  });
  svg+='</svg>';
  document.getElementById('p5_structChart').innerHTML=svg;
}

function drawP5sensitivity(){
  var Ka=gv('p5_Ka'),Kb=gv('p5_Kb'),amA=gv('p5_amA'),amB=gv('p5_amB');
  var obsA=gv('p5_obsA'),obsB=gv('p5_obsB'),dwA=gv('p5_dwA'),dwB=gv('p5_dwB');
  var c0=gv('p5_c0'),pn=gv('p5_pn');
  // Base costs without Знд
  var baseA=pn*Ka+amA*Ka+obsA*Ka+c0*dwA;
  var baseB=pn*Kb+amB*Kb+obsB*Kb+c0*dwB;
  // Знд = y0 * ΔWнд → we need ΔWнд for each variant
  // Use current znd as reference: zndA/y0_current * y0_sweep
  var y0cur=gv('p6_y0');if(y0cur===0)y0cur=35;
  var zndA_cur=gv('p5_zndA'),zndB_cur=gv('p5_zndB');
  var wndA=(y0cur>0)?zndA_cur/y0cur:0; // ΔWнд for A in tys.kWh equivalent
  var wndB=(y0cur>0)?zndB_cur/y0cur:0;
  var W=580,H=300,ml=80,mr=30,mt=30,mb=50;
  var pw=W-ml-mr,ph=H-mt-mb;
  var y0min=5,y0max=100,steps=50;
  var pts='',minDiff=Infinity,crossY0=0;
  var maxAbs=0;
  var diffs=[];
  for(var i=0;i<=steps;i++){
    var y0=y0min+(y0max-y0min)*i/steps;
    var zA=baseA+wndA*y0;
    var zB=baseB+wndB*y0;
    var d=zA-zB;
    diffs.push({y0:y0,d:d});
    if(Math.abs(d)>maxAbs)maxAbs=Math.abs(d);
    if(Math.abs(d)<Math.abs(minDiff)){minDiff=d;crossY0=y0}
  }
  if(maxAbs===0)maxAbs=1;
  var svg='<svg viewBox="0 0 '+W+' '+H+'" xmlns="http://www.w3.org/2000/svg" style="width:100%;max-width:580px;font-family:Source Sans Pro,sans-serif">';
  // Axes
  var zeroY=mt+ph/2;
  svg+='<line x1="'+ml+'" y1="'+(H-mb)+'" x2="'+(W-mr)+'" y2="'+(H-mb)+'" stroke="#2C2A25" stroke-width="1"/>';
  svg+='<line x1="'+ml+'" y1="'+mt+'" x2="'+ml+'" y2="'+(H-mb)+'" stroke="#2C2A25" stroke-width="1"/>';
  // Zero line
  svg+='<line x1="'+ml+'" y1="'+zeroY+'" x2="'+(W-mr)+'" y2="'+zeroY+'" stroke="#9B3A3A" stroke-width="1" stroke-dasharray="4,3"/>';
  svg+='<text x="'+(W-mr+4)+'" y="'+(zeroY+4)+'" font-size="10" fill="#9B3A3A">0</text>';
  // Y labels
  for(var i=-2;i<=2;i++){
    var yv=maxAbs*i/2;var y=zeroY-ph/2*i/2;
    svg+='<text x="'+(ml-6)+'" y="'+(y+4)+'" text-anchor="end" font-size="10" fill="#6B6760">'+fmt(yv,0)+'</text>';
  }
  svg+='<text x="15" y="'+(H/2)+'" text-anchor="middle" font-size="11" fill="#6B6760" transform="rotate(-90,15,'+(H/2)+')">З_А − З_Б, тис.грн</text>';
  svg+='<text x="'+(W/2)+'" y="'+(H-5)+'" text-anchor="middle" font-size="11" fill="#6B6760">у₀, грн/кВт·год</text>';
  // X ticks
  for(var x0=10;x0<=100;x0+=10){
    var x=ml+(x0-y0min)/(y0max-y0min)*pw;
    svg+='<text x="'+x+'" y="'+(H-mb+16)+'" text-anchor="middle" font-size="10" fill="#6B6760">'+x0+'</text>';
  }
  // Curve
  var path='';
  diffs.forEach(function(p,i){
    var x=ml+(p.y0-y0min)/(y0max-y0min)*pw;
    var y=zeroY-p.d/maxAbs*(ph/2);
    path+=(i===0?'M':'L')+x.toFixed(1)+','+y.toFixed(1);
  });
  svg+='<path d="'+path+'" fill="none" stroke="#8B7355" stroke-width="2.5"/>';
  // Crossover point
  if(Math.abs(minDiff)<maxAbs*0.3){
    var cx=ml+(crossY0-y0min)/(y0max-y0min)*pw;
    svg+='<circle cx="'+cx.toFixed(1)+'" cy="'+zeroY+'" r="5" fill="#9B3A3A" opacity="0.8"/>';
    svg+='<text x="'+(cx+8)+'" y="'+(zeroY-8)+'" font-size="11" font-weight="600" fill="#9B3A3A">у₀≈'+fmt(crossY0,0)+' грн/кВт·год</text>';
  }
  // Labels
  svg+='<text x="'+(ml+10)+'" y="'+(mt+14)+'" font-size="11" fill="#8B7355" font-weight="600">А дорожче ↑</text>';
  svg+='<text x="'+(ml+10)+'" y="'+(H-mb-6)+'" font-size="11" fill="#8B7355" font-weight="600">Б дорожче ↓</text>';
  svg+='</svg>';
  document.getElementById('p5_sensChart').innerHTML=svg;
}

/* ===== P6 CHARTS ===== */
function drawP6topoChart(){
  // Calculate Знд for all 4 topologies using radial inputs
  var w0l=gv('p6r_w0l'),Ll=gv('p6r_Ll'),tvl=gv('p6r_tvl'),mul=gv('p6r_mul'),tpl=gv('p6r_tpl');
  var wv=gv('p6r_wv'),tvv=gv('p6r_tvv'),wt=gv('p6r_wt'),tvt=gv('p6r_tvt');
  var Pkw=gv('p6_Pmax')*1000,Tm=gv('p6_Tmax'),y0=gv('p6_y0');
  var Pser=Pkw*Tm/8760;
  var wl=w0l*Ll/100;
  // Radial
  var wE_r=wl+wv+wt;
  var TvE_r=(wE_r>0)?(wl*tvl+wv*tvv+wt*tvt)/wE_r:0;
  var muE_r=mul+0.2+0.2;var TpE_r=(muE_r>0)?(mul*tpl+0.2*7+0.2*28)/muE_r:0;
  var znd_r=Pser*(wE_r*TvE_r+muE_r*TpE_r)*y0/1000;
  // Two-circuit (identical): ωпар = ω²·2Тв/8760
  var wPar=wl*wl*(tvl+tvl)/8760;var tvPar=tvl/2;
  var wE_p=wPar+wv+wt;var TvE_p=(wE_p>0)?(wPar*tvPar+wv*tvv+wt*tvt)/wE_p:0;
  var znd_p=Pser*wE_p*TvE_p*y0/1000;
  // Loop (different arms, no ×2): ωпар = ω₁·ω₂·(Тв1+Тв2)/8760
  var wl2=w0l*Ll*1.5/100;
  var wParL=wl*wl2*(tvl+tvl)/8760;var tvParL=tvl/2;
  var znd_l=Pser*wParL*tvParL*y0/1000;
  // Two-source (different, no ×2)
  var wPar2s=wl*wl*(tvl+tvl)/8760;
  var wE_t=wPar2s+0.01;var TvE_t=(wE_t>0)?(wPar2s*tvPar+0.01*0.05)/wE_t:0;
  var znd_t=Pser*wE_t*TvE_t*y0/1000;

  var topos=[
    {name:'Радіальна',val:znd_r,color:'#9B3A3A'},
    {name:'Дволанцюгова',val:znd_p,color:'#B8860B'},
    {name:'Петльова',val:znd_l,color:'#3A6B9B'},
    {name:'Двостор. живл.',val:znd_t,color:'#4A7C59'}
  ];
  var maxV=Math.max.apply(null,topos.map(function(t){return t.val}));
  // Use log scale since difference is 3 orders of magnitude
  var useLog=(maxV>0 && topos[topos.length-1].val>0 && maxV/topos[topos.length-1].val>100);
  var W=580,H=220,ml=130,mr=100;
  var barH=32,gap=12,bw=W-ml-mr;
  var svg='<svg viewBox="0 0 '+W+' '+H+'" xmlns="http://www.w3.org/2000/svg" style="width:100%;max-width:580px;font-family:Source Sans Pro,sans-serif">';
  topos.forEach(function(t,i){
    var y=20+i*(barH+gap);
    var w;
    if(useLog && t.val>0){w=Math.log10(t.val)/Math.log10(maxV)*bw;if(w<2)w=2}
    else{w=(maxV>0)?(t.val/maxV)*bw:0}
    svg+='<text x="'+(ml-8)+'" y="'+(y+barH/2+5)+'" text-anchor="end" font-size="12" fill="#2C2A25">'+t.name+'</text>';
    svg+='<rect x="'+ml+'" y="'+y+'" width="'+Math.max(w,1).toFixed(1)+'" height="'+barH+'" rx="4" fill="'+t.color+'" opacity="0.85"/>';
    svg+='<text x="'+(ml+w+6)+'" y="'+(y+barH/2+5)+'" font-size="12" font-weight="600" fill="#2C2A25">'+fmt(t.val,1)+' тис. грн</text>';
  });
  if(useLog)svg+='<text x="'+(W/2)+'" y="'+(H-5)+'" text-anchor="middle" font-size="10" fill="#6B6760">* логарифмічна шкала (різниця у 3 порядки)</text>';
  svg+='</svg>';
  document.getElementById('p6_topoChart').innerHTML=svg;
}

function drawP6pieChart(){
  var wl=gv('p6r_w0l')*gv('p6r_Ll')/100,tvl=gv('p6r_tvl'),mul=gv('p6r_mul'),tpl=gv('p6r_tpl');
  var wv=gv('p6r_wv'),tvv=gv('p6r_tvv'),muv=gv('p6r_muv'),tpv=gv('p6r_tpv');
  var wt=gv('p6r_wt'),tvt=gv('p6r_tvt'),mut=gv('p6r_mut'),tpt=gv('p6r_tpt');
  var slices=[
    {label:'Авар. ЛЕП',val:wl*tvl,color:'#9B3A3A'},
    {label:'Авар. вимикач',val:wv*tvv,color:'#B8860B'},
    {label:'Авар. трансф.',val:wt*tvt,color:'#8B7355'},
    {label:'План. ЛЕП',val:mul*tpl,color:'#3A6B9B'},
    {label:'План. вимикач',val:muv*tpv,color:'#6B9BBF'},
    {label:'План. трансф.',val:mut*tpt,color:'#4A7C59'}
  ];
  var total=0;slices.forEach(function(s){total+=s.val});
  if(total===0){document.getElementById('p6_pieChart').innerHTML='<p style="color:var(--danger)">Немає даних.</p>';return}
  var cx=160,cy=120,R=95;
  var W=480,H=260;
  var svg='<svg viewBox="0 0 '+W+' '+H+'" xmlns="http://www.w3.org/2000/svg" style="width:100%;max-width:480px;font-family:Source Sans Pro,sans-serif">';
  var angle=0;
  slices.forEach(function(s,i){
    if(s.val===0)return;
    var frac=s.val/total;
    var a1=angle;
    var a2=angle+frac*2*Math.PI;
    var large=(frac>0.5)?1:0;
    var x1=cx+R*Math.cos(a1),y1=cy+R*Math.sin(a1);
    var x2=cx+R*Math.cos(a2),y2=cy+R*Math.sin(a2);
    if(frac>=0.999){
      svg+='<circle cx="'+cx+'" cy="'+cy+'" r="'+R+'" fill="'+s.color+'" opacity="0.85"/>';
    } else {
      svg+='<path d="M'+cx+','+cy+' L'+x1.toFixed(2)+','+y1.toFixed(2)+' A'+R+','+R+' 0 '+large+' 1 '+x2.toFixed(2)+','+y2.toFixed(2)+' Z" fill="'+s.color+'" opacity="0.85"/>';
    }
    angle=a2;
  });
  // Legend
  var lx=290;
  slices.forEach(function(s,i){
    if(s.val===0)return;
    var ly=20+i*28;
    var pct=s.val/total*100;
    svg+='<rect x="'+lx+'" y="'+ly+'" width="14" height="14" rx="2" fill="'+s.color+'"/>';
    svg+='<text x="'+(lx+20)+'" y="'+(ly+12)+'" font-size="12" fill="#2C2A25">'+s.label+': '+fmt(s.val,2)+' год ('+fmt(pct,1)+'%)</text>';
  });
  svg+='<text x="'+cx+'" y="'+(cy+R+25)+'" text-anchor="middle" font-size="11" fill="#6B6760">Σ = '+fmt(total,2)+' год/рік</text>';
  svg+='</svg>';
  document.getElementById('p6_pieChart').innerHTML=svg;
}

/* ===== INIT ===== */
window.addEventListener('DOMContentLoaded',function(){
  onWireChange();
  drawTauChart();
});
</script>
</body>
</html>